		ELEVATION	BASEDEMAND	INITQUALITY	PRESSURE	HEAD	DEMAND	QUALITY
		ft	GPM	mg/L	psi	ft	GPM	mg/L
1	00:00:00	50,00	-694,40	1,00	112,61	309,88	-666,62	0,00
2	00:00:00	100,00	8,00	1,00	88,92	305,22	10,08	0,00
3	00:00:00	60,00	14,00	1,00	105,98	304,59	17,64	0,00
4	00:00:00	60,00	8,00	1,00	105,80	304,17	10,08	0,00
5	00:00:00	100,00	8,00	1,00	88,45	304,13	10,08	0,00
6	00:00:00	125,00	5,00	1,00	76,74	302,10	6,30	0,00
7	00:00:00	160,00	4,00	1,00	59,63	297,62	5,04	0,00
8	00:00:00	110,00	9,00	1,00	81,29	297,61	11,34	0,00
9	00:00:00	180,00	14,00	1,00	50,69	297,00	17,64	0,00
10	00:00:00	130,00	5,00	1,00	72,63	297,61	6,30	0,00
11	00:00:00	185,00	34,78	1,00	48,08	295,97	43,82	0,00
12	00:00:00	210,00	16,00	1,00	36,21	293,57	20,16	0,00
13	00:00:00	210,00	2,00	1,00	35,90	292,86	2,52	0,00
14	00:00:00	200,00	2,00	1,00	40,10	292,54	2,52	0,00
15	00:00:00	190,00	2,00	1,00	44,35	292,35	2,52	0,00
16	00:00:00	150,00	20,00	1,00	61,69	292,38	25,20	0,00
17	00:00:00	180,00	20,00	1,00	48,67	292,33	25,20	0,00
18	00:00:00	100,00	20,00	1,00	83,34	292,33	25,20	0,00
19	00:00:00	150,00	5,00	1,00	61,67	292,34	6,30	0,00
20	00:00:00	170,00	19,00	1,00	53,08	292,51	23,94	0,00
21	00:00:00	150,00	16,00	1,00	61,74	292,49	20,16	0,00
22	00:00:00	200,00	10,00	1,00	40,07	292,49	12,60	0,00
23	00:00:00	230,00	8,00	1,00	26,83	291,91	10,08	0,00
24	00:00:00	190,00	11,00	1,00	44,29	292,22	13,86	0,00
25	00:00:00	230,00	6,00	1,00	26,76	291,77	7,56	0,00
27	00:00:00	130,00	8,00	1,00	70,09	291,75	10,08	0,00
28	00:00:00	110,00	0,00	1,00	78,75	291,74	0,00	0,00
29	00:00:00	110,00	7,00	1,00	78,75	291,74	8,82	0,00
30	00:00:00	130,00	3,00	1,00	70,08	291,74	3,78	0,00
31	00:00:00	190,00	17,00	1,00	44,09	291,76	21,42	0,00
32	00:00:00	110,00	17,00	1,00	79,00	292,33	21,42	0,00
33	00:00:00	180,00	1,50	1,00	48,74	292,49	1,89	0,00
34	00:00:00	190,00	1,50	1,00	44,41	292,49	1,89	0,00
35	00:00:00	110,00	0,00	1,00	78,75	291,74	0,00	0,00
36	00:00:00	110,00	1,00	1,00	78,75	291,74	1,26	0,00
26	00:00:00	235,00	0,00	1,00	24,57	291,70	259,92	0,00
1	01:00:00	50,00	-694,40	1,00	113,45	311,83	-666,62	0,00
2	01:00:00	100,00	8,00	1,00	89,76	307,16	8,32	0,00
3	01:00:00	60,00	14,00	1,00	106,83	306,54	14,56	0,00
4	01:00:00	60,00	8,00	1,00	106,64	306,11	8,32	0,00
5	01:00:00	100,00	8,00	1,00	89,29	306,07	8,32	0,00
6	01:00:00	125,00	5,00	1,00	77,55	303,98	5,20	0,00
7	01:00:00	160,00	4,00	1,00	60,39	299,37	4,16	0,00
8	01:00:00	110,00	9,00	1,00	82,05	299,37	9,36	0,00
9	01:00:00	180,00	14,00	1,00	51,44	298,72	14,56	0,00
10	01:00:00	130,00	5,00	1,00	73,39	299,36	5,20	0,00
11	01:00:00	185,00	34,78	1,00	48,81	297,64	36,17	0,00
12	01:00:00	210,00	16,00	1,00	36,84	295,03	16,64	0,00
13	01:00:00	210,00	2,00	1,00	36,51	294,25	2,08	0,00
14	01:00:00	200,00	2,00	1,00	40,68	293,89	2,08	0,00
15	01:00:00	190,00	2,00	1,00	44,92	293,67	2,08	0,00
16	01:00:00	150,00	20,00	1,00	62,28	293,73	20,80	0,00
17	01:00:00	180,00	20,00	1,00	49,25	293,67	20,80	0,00
18	01:00:00	100,00	20,00	1,00	83,92	293,67	20,80	0,00
19	01:00:00	150,00	5,00	1,00	62,26	293,68	5,20	0,00
20	01:00:00	170,00	19,00	1,00	53,67	293,87	19,76	0,00
21	01:00:00	150,00	16,00	1,00	62,33	293,85	16,64	0,00
22	01:00:00	200,00	10,00	1,00	40,67	293,85	10,40	0,00
23	01:00:00	230,00	8,00	1,00	27,33	293,07	8,32	0,00
24	01:00:00	190,00	11,00	1,00	44,84	293,49	11,44	0,00
25	01:00:00	230,00	6,00	1,00	27,24	292,87	6,24	0,00
27	01:00:00	130,00	8,00	1,00	70,56	292,85	8,32	0,00
28	01:00:00	110,00	0,00	1,00	79,23	292,85	0,00	0,00
29	01:00:00	110,00	7,00	1,00	79,23	292,85	7,28	0,00
30	01:00:00	130,00	3,00	1,00	70,56	292,85	3,12	0,00
31	01:00:00	190,00	17,00	1,00	44,57	292,86	17,68	0,00
32	01:00:00	110,00	17,00	1,00	79,58	293,67	17,68	0,00
33	01:00:00	180,00	1,50	1,00	49,33	293,85	1,56	0,00
34	01:00:00	190,00	1,50	1,00	45,00	293,85	1,56	0,00
35	01:00:00	110,00	0,00	1,00	79,23	292,85	0,00	0,00
36	01:00:00	110,00	1,00	1,00	79,23	292,85	1,04	0,00
26	01:00:00	235,00	0,00	1,00	25,03	292,76	330,93	0,00
1	02:00:00	50,00	-694,40	1,00	114,16	313,47	-666,62	0,00
2	02:00:00	100,00	8,00	1,00	90,47	308,80	7,76	0,00
3	02:00:00	60,00	14,00	1,00	107,54	308,19	13,58	0,00
4	02:00:00	60,00	8,00	1,00	107,35	307,75	7,76	0,00
5	02:00:00	100,00	8,00	1,00	90,00	307,71	7,76	0,00
6	02:00:00	125,00	5,00	1,00	78,26	305,61	4,85	0,00
7	02:00:00	160,00	4,00	1,00	61,07	300,95	3,88	0,00
8	02:00:00	110,00	9,00	1,00	82,74	300,95	8,73	0,00
9	02:00:00	180,00	14,00	1,00	52,12	300,29	13,58	0,00
10	02:00:00	130,00	5,00	1,00	74,07	300,95	4,85	0,00
11	02:00:00	185,00	34,78	1,00	49,48	299,20	33,74	0,00
12	02:00:00	210,00	16,00	1,00	37,49	296,52	15,52	0,00
13	02:00:00	210,00	2,00	1,00	37,14	295,72	1,94	0,00
14	02:00:00	200,00	2,00	1,00	41,31	295,34	1,94	0,00
15	02:00:00	190,00	2,00	1,00	45,54	295,11	1,94	0,00
16	02:00:00	150,00	20,00	1,00	62,91	295,18	19,40	0,00
17	02:00:00	180,00	20,00	1,00	49,88	295,12	19,40	0,00
18	02:00:00	100,00	20,00	1,00	84,55	295,12	19,40	0,00
19	02:00:00	150,00	5,00	1,00	62,89	295,14	4,85	0,00
20	02:00:00	170,00	19,00	1,00	54,30	295,33	18,43	0,00
21	02:00:00	150,00	16,00	1,00	62,96	295,31	15,52	0,00
22	02:00:00	200,00	10,00	1,00	41,30	295,31	9,70	0,00
23	02:00:00	230,00	8,00	1,00	27,93	294,45	7,76	0,00
24	02:00:00	190,00	11,00	1,00	45,46	294,91	10,67	0,00
25	02:00:00	230,00	6,00	1,00	27,83	294,23	5,82	0,00
27	02:00:00	130,00	8,00	1,00	71,16	294,22	7,76	0,00
28	02:00:00	110,00	0,00	1,00	79,82	294,22	0,00	0,00
29	02:00:00	110,00	7,00	1,00	79,82	294,22	6,79	0,00
30	02:00:00	130,00	3,00	1,00	71,16	294,22	2,91	0,00
31	02:00:00	190,00	17,00	1,00	45,16	294,23	16,49	0,00
32	02:00:00	110,00	17,00	1,00	80,21	295,12	16,49	0,00
33	02:00:00	180,00	1,50	1,00	49,96	295,31	1,45	0,00
34	02:00:00	190,00	1,50	1,00	45,63	295,31	1,45	0,00
35	02:00:00	110,00	0,00	1,00	79,82	294,22	0,00	0,00
36	02:00:00	110,00	1,00	1,00	79,82	294,22	0,97	0,00
26	02:00:00	235,00	0,00	1,00	25,61	294,11	353,53	0,00
1	03:00:00	50,00	-694,40	1,00	114,79	314,91	-666,62	0,00
2	03:00:00	100,00	8,00	1,00	91,10	310,25	7,76	0,00
3	03:00:00	60,00	14,00	1,00	108,17	309,63	13,58	0,00
4	03:00:00	60,00	8,00	1,00	107,98	309,19	7,76	0,00
5	03:00:00	100,00	8,00	1,00	90,63	309,15	7,76	0,00
6	03:00:00	125,00	5,00	1,00	78,88	307,05	4,85	0,00
7	03:00:00	160,00	4,00	1,00	61,70	302,39	3,88	0,00
8	03:00:00	110,00	9,00	1,00	83,36	302,39	8,73	0,00
9	03:00:00	180,00	14,00	1,00	52,75	301,74	13,58	0,00
10	03:00:00	130,00	5,00	1,00	74,70	302,39	4,85	0,00
11	03:00:00	185,00	34,78	1,00	50,11	300,64	33,74	0,00
12	03:00:00	210,00	16,00	1,00	38,11	297,96	15,52	0,00
13	03:00:00	210,00	2,00	1,00	37,77	297,16	1,94	0,00
14	03:00:00	200,00	2,00	1,00	41,94	296,78	1,94	0,00
15	03:00:00	190,00	2,00	1,00	46,17	296,56	1,94	0,00
16	03:00:00	150,00	20,00	1,00	63,53	296,63	19,40	0,00
17	03:00:00	180,00	20,00	1,00	50,51	296,57	19,40	0,00
18	03:00:00	100,00	20,00	1,00	85,17	296,57	19,40	0,00
19	03:00:00	150,00	5,00	1,00	63,51	296,58	4,85	0,00
20	03:00:00	170,00	19,00	1,00	54,93	296,77	18,43	0,00
21	03:00:00	150,00	16,00	1,00	63,59	296,75	15,52	0,00
22	03:00:00	200,00	10,00	1,00	41,92	296,76	9,70	0,00
23	03:00:00	230,00	8,00	1,00	28,55	295,90	7,76	0,00
24	03:00:00	190,00	11,00	1,00	46,08	296,36	10,67	0,00
25	03:00:00	230,00	6,00	1,00	28,46	295,68	5,82	0,00
27	03:00:00	130,00	8,00	1,00	71,78	295,67	7,76	0,00
28	03:00:00	110,00	0,00	1,00	80,45	295,66	0,00	0,00
29	03:00:00	110,00	7,00	1,00	80,45	295,66	6,79	0,00
30	03:00:00	130,00	3,00	1,00	71,78	295,66	2,91	0,00
31	03:00:00	190,00	17,00	1,00	45,79	295,67	16,49	0,00
32	03:00:00	110,00	17,00	1,00	80,84	296,57	16,49	0,00
33	03:00:00	180,00	1,50	1,00	50,59	296,75	1,45	0,00
34	03:00:00	190,00	1,50	1,00	46,26	296,75	1,45	0,00
35	03:00:00	110,00	0,00	1,00	80,45	295,66	0,00	0,00
36	03:00:00	110,00	1,00	1,00	80,45	295,66	0,97	0,00
26	03:00:00	235,00	0,00	1,00	26,24	295,56	353,53	0,00
1	04:00:00	50,00	-694,40	1,00	115,56	316,70	-666,62	0,00
2	04:00:00	100,00	8,00	1,00	91,87	312,03	7,12	0,00
3	04:00:00	60,00	14,00	1,00	108,94	311,43	12,46	0,00
4	04:00:00	60,00	8,00	1,00	108,75	310,98	7,12	0,00
5	04:00:00	100,00	8,00	1,00	91,40	310,93	7,12	0,00
6	04:00:00	125,00	5,00	1,00	79,65	308,82	4,45	0,00
7	04:00:00	160,00	4,00	1,00	62,44	304,11	3,56	0,00
8	04:00:00	110,00	9,00	1,00	84,11	304,11	8,01	0,00
9	04:00:00	180,00	14,00	1,00	53,49	303,45	12,46	0,00
10	04:00:00	130,00	5,00	1,00	75,44	304,11	4,45	0,00
11	04:00:00	185,00	34,78	1,00	50,84	302,33	30,95	0,00
12	04:00:00	210,00	16,00	1,00	38,81	299,57	14,24	0,00
13	04:00:00	210,00	2,00	1,00	38,45	298,74	1,78	0,00
14	04:00:00	200,00	2,00	1,00	42,62	298,35	1,78	0,00
15	04:00:00	190,00	2,00	1,00	46,84	298,11	1,78	0,00
16	04:00:00	150,00	20,00	1,00	64,22	298,20	17,80	0,00
17	04:00:00	180,00	20,00	1,00	51,19	298,14	17,80	0,00
18	04:00:00	100,00	20,00	1,00	85,85	298,14	17,80	0,00
19	04:00:00	150,00	5,00	1,00	64,19	298,15	4,45	0,00
20	04:00:00	170,00	19,00	1,00	55,61	298,34	16,91	0,00
21	04:00:00	150,00	16,00	1,00	64,27	298,32	14,24	0,00
22	04:00:00	200,00	10,00	1,00	42,60	298,32	8,90	0,00
23	04:00:00	230,00	8,00	1,00	29,20	297,38	7,12	0,00
24	04:00:00	190,00	11,00	1,00	46,75	297,89	9,79	0,00
25	04:00:00	230,00	6,00	1,00	29,09	297,14	5,34	0,00
27	04:00:00	130,00	8,00	1,00	72,42	297,13	7,12	0,00
28	04:00:00	110,00	0,00	1,00	81,08	297,13	0,00	0,00
29	04:00:00	110,00	7,00	1,00	81,08	297,13	6,23	0,00
30	04:00:00	130,00	3,00	1,00	72,42	297,13	2,67	0,00
31	04:00:00	190,00	17,00	1,00	46,42	297,13	15,13	0,00
32	04:00:00	110,00	17,00	1,00	81,52	298,14	15,13	0,00
33	04:00:00	180,00	1,50	1,00	51,27	298,32	1,34	0,00
34	04:00:00	190,00	1,50	1,00	46,94	298,32	1,34	0,00
35	04:00:00	110,00	0,00	1,00	81,08	297,13	0,00	0,00
36	04:00:00	110,00	1,00	1,00	81,08	297,13	0,89	0,00
26	04:00:00	235,00	0,00	1,00	26,87	297,00	379,35	0,00
1	05:00:00	50,00	-694,40	1,00	115,70	317,01	-666,62	0,00
2	05:00:00	100,00	8,00	1,00	92,01	312,34	9,52	0,00
3	05:00:00	60,00	14,00	1,00	109,07	311,72	16,66	0,00
4	05:00:00	60,00	8,00	1,00	108,89	311,30	9,52	0,00
5	05:00:00	100,00	8,00	1,00	91,54	311,26	9,52	0,00
6	05:00:00	125,00	5,00	1,00	79,82	309,21	5,95	0,00
7	05:00:00	160,00	4,00	1,00	62,69	304,68	4,76	0,00
8	05:00:00	110,00	9,00	1,00	84,35	304,68	10,71	0,00
9	05:00:00	180,00	14,00	1,00	53,75	304,05	16,66	0,00
10	05:00:00	130,00	5,00	1,00	75,69	304,68	5,95	0,00
11	05:00:00	185,00	34,78	1,00	51,13	303,01	41,39	0,00
12	05:00:00	210,00	16,00	1,00	39,23	300,54	19,04	0,00
13	05:00:00	210,00	2,00	1,00	38,92	299,82	2,38	0,00
14	05:00:00	200,00	2,00	1,00	43,10	299,48	2,38	0,00
15	05:00:00	190,00	2,00	1,00	47,35	299,28	2,38	0,00
16	05:00:00	150,00	20,00	1,00	64,70	299,32	23,80	0,00
17	05:00:00	180,00	20,00	1,00	51,68	299,27	23,80	0,00
18	05:00:00	100,00	20,00	1,00	86,34	299,27	23,80	0,00
19	05:00:00	150,00	5,00	1,00	64,68	299,28	5,95	0,00
20	05:00:00	170,00	19,00	1,00	56,09	299,45	22,61	0,00
21	05:00:00	150,00	16,00	1,00	64,75	299,43	19,04	0,00
22	05:00:00	200,00	10,00	1,00	43,08	299,43	11,90	0,00
23	05:00:00	230,00	8,00	1,00	29,81	298,79	9,52	0,00
24	05:00:00	190,00	11,00	1,00	47,29	299,13	13,09	0,00
25	05:00:00	230,00	6,00	1,00	29,74	298,63	7,14	0,00
27	05:00:00	130,00	8,00	1,00	73,06	298,61	9,52	0,00
28	05:00:00	110,00	0,00	1,00	81,72	298,61	0,00	0,00
29	05:00:00	110,00	7,00	1,00	81,72	298,61	8,33	0,00
30	05:00:00	130,00	3,00	1,00	73,06	298,61	3,57	0,00
31	05:00:00	190,00	17,00	1,00	47,07	298,62	20,23	0,00
32	05:00:00	110,00	17,00	1,00	82,01	299,27	20,23	0,00
33	05:00:00	180,00	1,50	1,00	51,75	299,43	1,78	0,00
34	05:00:00	190,00	1,50	1,00	47,42	299,43	1,78	0,00
35	05:00:00	110,00	0,00	1,00	81,72	298,61	0,00	0,00
36	05:00:00	110,00	1,00	1,00	81,72	298,61	1,19	0,00
26	05:00:00	235,00	0,00	1,00	27,54	298,55	282,52	0,00
1	06:00:00	50,00	-694,40	1,00	111,22	306,69	-430,53	0,00
2	06:00:00	100,00	8,00	1,00	88,66	304,61	10,24	0,00
3	06:00:00	60,00	14,00	1,00	105,86	304,32	17,92	0,00
4	06:00:00	60,00	8,00	1,00	105,79	304,16	10,24	0,00
5	06:00:00	100,00	8,00	1,00	88,46	304,15	10,24	0,00
6	06:00:00	125,00	5,00	1,00	77,26	303,31	6,40	0,00
7	06:00:00	160,00	4,00	1,00	61,31	301,50	5,12	0,00
8	06:00:00	110,00	9,00	1,00	82,98	301,50	11,52	0,00
9	06:00:00	180,00	14,00	1,00	52,54	301,26	17,92	0,00
10	06:00:00	130,00	5,00	1,00	74,31	301,50	6,40	0,00
11	06:00:00	185,00	34,78	1,00	50,21	300,88	44,52	0,00
12	06:00:00	210,00	16,00	1,00	39,04	300,09	20,48	0,00
13	06:00:00	210,00	2,00	1,00	38,94	299,87	2,56	0,00
14	06:00:00	200,00	2,00	1,00	43,24	299,79	2,56	0,00
15	06:00:00	190,00	2,00	1,00	47,56	299,75	2,56	0,00
16	06:00:00	150,00	20,00	1,00	64,83	299,63	25,60	0,00
17	06:00:00	180,00	20,00	1,00	51,83	299,61	25,60	0,00
18	06:00:00	100,00	20,00	1,00	86,49	299,61	25,60	0,00
19	06:00:00	150,00	5,00	1,00	64,83	299,61	6,40	0,00
20	06:00:00	170,00	19,00	1,00	56,22	299,76	24,32	0,00
21	06:00:00	150,00	16,00	1,00	64,88	299,74	20,48	0,00
22	06:00:00	200,00	10,00	1,00	43,22	299,74	12,80	0,00
23	06:00:00	230,00	8,00	1,00	30,21	299,72	10,24	0,00
24	06:00:00	190,00	11,00	1,00	47,55	299,74	14,08	0,00
25	06:00:00	230,00	6,00	1,00	30,20	299,71	7,68	0,00
27	06:00:00	130,00	8,00	1,00	73,52	299,69	10,24	0,00
28	06:00:00	110,00	0,00	1,00	82,19	299,68	0,00	0,00
29	06:00:00	110,00	7,00	1,00	82,19	299,68	8,96	0,00
30	06:00:00	130,00	3,00	1,00	73,52	299,68	3,84	0,00
31	06:00:00	190,00	17,00	1,00	47,53	299,70	21,76	0,00
32	06:00:00	110,00	17,00	1,00	82,16	299,61	21,76	0,00
33	06:00:00	180,00	1,50	1,00	51,88	299,74	1,92	0,00
34	06:00:00	190,00	1,50	1,00	47,55	299,73	1,92	0,00
35	06:00:00	110,00	0,00	1,00	82,19	299,68	0,00	0,00
36	06:00:00	110,00	1,00	1,00	82,19	299,68	1,28	0,00
26	06:00:00	235,00	0,00	1,00	28,04	299,71	17,37	0,00
1	07:00:00	50,00	-694,40	1,00	108,04	299,34	0,00	0,00
2	07:00:00	100,00	8,00	1,00	86,37	299,34	5,36	0,00
3	07:00:00	60,00	14,00	1,00	103,71	299,34	9,38	0,00
4	07:00:00	60,00	8,00	1,00	103,71	299,34	5,36	0,00
5	07:00:00	100,00	8,00	1,00	86,38	299,34	5,36	0,00
6	07:00:00	125,00	5,00	1,00	75,55	299,35	3,35	0,00
7	07:00:00	160,00	4,00	1,00	60,39	299,36	2,68	0,00
8	07:00:00	110,00	9,00	1,00	82,05	299,36	6,03	0,00
9	07:00:00	180,00	14,00	1,00	51,72	299,37	9,38	0,00
10	07:00:00	130,00	5,00	1,00	73,39	299,36	3,35	0,00
11	07:00:00	185,00	34,78	1,00	49,56	299,38	23,30	0,00
12	07:00:00	210,00	16,00	1,00	38,76	299,44	10,72	0,00
13	07:00:00	210,00	2,00	1,00	38,77	299,47	1,34	0,00
14	07:00:00	200,00	2,00	1,00	43,11	299,49	1,34	0,00
15	07:00:00	190,00	2,00	1,00	47,46	299,53	1,34	0,00
16	07:00:00	150,00	20,00	1,00	64,75	299,44	13,40	0,00
17	07:00:00	180,00	20,00	1,00	51,75	299,44	13,40	0,00
18	07:00:00	100,00	20,00	1,00	86,41	299,43	13,40	0,00
19	07:00:00	150,00	5,00	1,00	64,75	299,43	3,35	0,00
20	07:00:00	170,00	19,00	1,00	56,11	299,49	12,73	0,00
21	07:00:00	150,00	16,00	1,00	64,77	299,48	10,72	0,00
22	07:00:00	200,00	10,00	1,00	43,10	299,48	6,70	0,00
23	07:00:00	230,00	8,00	1,00	30,19	299,67	5,36	0,00
24	07:00:00	190,00	11,00	1,00	47,47	299,57	7,37	0,00
25	07:00:00	230,00	6,00	1,00	30,21	299,73	4,02	0,00
27	07:00:00	130,00	8,00	1,00	73,54	299,72	5,36	0,00
28	07:00:00	110,00	0,00	1,00	82,21	299,72	0,00	0,00
29	07:00:00	110,00	7,00	1,00	82,21	299,72	4,69	0,00
30	07:00:00	130,00	3,00	1,00	73,54	299,72	2,01	0,00
31	07:00:00	190,00	17,00	1,00	47,54	299,73	11,39	0,00
32	07:00:00	110,00	17,00	1,00	82,08	299,43	11,39	0,00
33	07:00:00	180,00	1,50	1,00	51,77	299,48	1,01	0,00
34	07:00:00	190,00	1,50	1,00	47,44	299,48	1,01	0,00
35	07:00:00	110,00	0,00	1,00	82,21	299,72	0,00	0,00
36	07:00:00	110,00	1,00	1,00	82,21	299,72	0,67	0,00
26	07:00:00	235,00	0,00	1,00	28,07	299,78	-216,26	0,00
1	08:00:00	50,00	-694,40	1,00	107,66	298,46	0,00	0,00
2	08:00:00	100,00	8,00	1,00	85,99	298,46	5,36	0,00
3	08:00:00	60,00	14,00	1,00	103,32	298,46	9,38	0,00
4	08:00:00	60,00	8,00	1,00	103,32	298,46	5,36	0,00
5	08:00:00	100,00	8,00	1,00	85,99	298,46	5,36	0,00
6	08:00:00	125,00	5,00	1,00	75,16	298,46	3,35	0,00
7	08:00:00	160,00	4,00	1,00	60,00	298,48	2,68	0,00
8	08:00:00	110,00	9,00	1,00	81,67	298,48	6,03	0,00
9	08:00:00	180,00	14,00	1,00	51,34	298,48	9,38	0,00
10	08:00:00	130,00	5,00	1,00	73,00	298,48	3,35	0,00
11	08:00:00	185,00	34,78	1,00	49,18	298,50	23,30	0,00
12	08:00:00	210,00	16,00	1,00	38,37	298,56	10,72	0,00
13	08:00:00	210,00	2,00	1,00	38,38	298,58	1,34	0,00
14	08:00:00	200,00	2,00	1,00	42,73	298,61	1,34	0,00
15	08:00:00	190,00	2,00	1,00	47,07	298,64	1,34	0,00
16	08:00:00	150,00	20,00	1,00	64,37	298,55	13,40	0,00
17	08:00:00	180,00	20,00	1,00	51,37	298,55	13,40	0,00
18	08:00:00	100,00	20,00	1,00	86,03	298,55	13,40	0,00
19	08:00:00	150,00	5,00	1,00	64,37	298,55	3,35	0,00
20	08:00:00	170,00	19,00	1,00	55,72	298,60	12,73	0,00
21	08:00:00	150,00	16,00	1,00	64,39	298,59	10,72	0,00
22	08:00:00	200,00	10,00	1,00	42,72	298,59	6,70	0,00
23	08:00:00	230,00	8,00	1,00	29,81	298,79	5,36	0,00
24	08:00:00	190,00	11,00	1,00	47,09	298,68	7,37	0,00
25	08:00:00	230,00	6,00	1,00	29,83	298,84	4,02	0,00
27	08:00:00	130,00	8,00	1,00	73,16	298,84	5,36	0,00
28	08:00:00	110,00	0,00	1,00	81,82	298,84	0,00	0,00
29	08:00:00	110,00	7,00	1,00	81,82	298,84	4,69	0,00
30	08:00:00	130,00	3,00	1,00	73,16	298,84	2,01	0,00
31	08:00:00	190,00	17,00	1,00	47,16	298,84	11,39	0,00
32	08:00:00	110,00	17,00	1,00	81,70	298,55	11,39	0,00
33	08:00:00	180,00	1,50	1,00	51,39	298,59	1,01	0,00
34	08:00:00	190,00	1,50	1,00	47,05	298,59	1,01	0,00
35	08:00:00	110,00	0,00	1,00	81,82	298,84	0,00	0,00
36	08:00:00	110,00	1,00	1,00	81,82	298,84	0,67	0,00
26	08:00:00	235,00	0,00	1,00	27,68	298,89	-216,26	0,00
1	09:00:00	50,00	-694,40	1,00	106,78	296,44	0,00	0,00
2	09:00:00	100,00	8,00	1,00	85,12	296,44	10,72	0,00
3	09:00:00	60,00	14,00	1,00	102,45	296,43	18,76	0,00
4	09:00:00	60,00	8,00	1,00	102,45	296,44	10,72	0,00
5	09:00:00	100,00	8,00	1,00	85,12	296,44	10,72	0,00
6	09:00:00	125,00	5,00	1,00	74,30	296,46	6,70	0,00
7	09:00:00	160,00	4,00	1,00	59,15	296,52	5,36	0,00
8	09:00:00	110,00	9,00	1,00	80,82	296,52	12,06	0,00
9	09:00:00	180,00	14,00	1,00	50,50	296,54	18,76	0,00
10	09:00:00	130,00	5,00	1,00	72,15	296,52	6,70	0,00
11	09:00:00	185,00	34,78	1,00	48,35	296,58	46,61	0,00
12	09:00:00	210,00	16,00	1,00	37,61	296,80	21,44	0,00
13	09:00:00	210,00	2,00	1,00	37,65	296,89	2,68	0,00
14	09:00:00	200,00	2,00	1,00	42,02	296,99	2,68	0,00
15	09:00:00	190,00	2,00	1,00	46,41	297,10	2,68	0,00
16	09:00:00	150,00	20,00	1,00	63,60	296,78	26,80	0,00
17	09:00:00	180,00	20,00	1,00	50,60	296,78	26,80	0,00
18	09:00:00	100,00	20,00	1,00	85,26	296,77	26,80	0,00
19	09:00:00	150,00	5,00	1,00	63,60	296,77	6,70	0,00
20	09:00:00	170,00	19,00	1,00	55,01	296,96	25,46	0,00
21	09:00:00	150,00	16,00	1,00	63,67	296,93	21,44	0,00
22	09:00:00	200,00	10,00	1,00	42,00	296,93	13,40	0,00
23	09:00:00	230,00	8,00	1,00	29,31	297,63	10,72	0,00
24	09:00:00	190,00	11,00	1,00	46,47	297,25	14,74	0,00
25	09:00:00	230,00	6,00	1,00	29,39	297,84	8,04	0,00
27	09:00:00	130,00	8,00	1,00	72,71	297,81	10,72	0,00
28	09:00:00	110,00	0,00	1,00	81,38	297,81	0,00	0,00
29	09:00:00	110,00	7,00	1,00	81,38	297,81	9,38	0,00
30	09:00:00	130,00	3,00	1,00	72,71	297,81	4,02	0,00
31	09:00:00	190,00	17,00	1,00	46,72	297,83	22,78	0,00
32	09:00:00	110,00	17,00	1,00	80,93	296,77	22,78	0,00
33	09:00:00	180,00	1,50	1,00	50,67	296,93	2,01	0,00
34	09:00:00	190,00	1,50	1,00	46,33	296,93	2,01	0,00
35	09:00:00	110,00	0,00	1,00	81,38	297,81	0,00	0,00
36	09:00:00	110,00	1,00	1,00	81,38	297,81	1,34	0,00
26	09:00:00	235,00	0,00	1,00	27,30	298,01	-432,53	0,00
1	10:00:00	50,00	-694,40	1,00	104,60	291,41	0,00	0,00
2	10:00:00	100,00	8,00	1,00	82,94	291,41	19,68	0,00
3	10:00:00	60,00	14,00	1,00	100,26	291,39	34,44	0,00
4	10:00:00	60,00	8,00	1,00	100,27	291,41	19,68	0,00
5	10:00:00	100,00	8,00	1,00	82,94	291,42	19,68	0,00
6	10:00:00	125,00	5,00	1,00	72,14	291,48	12,30	0,00
7	10:00:00	160,00	4,00	1,00	57,05	291,65	9,84	0,00
8	10:00:00	110,00	9,00	1,00	78,71	291,65	22,14	0,00
9	10:00:00	180,00	14,00	1,00	48,40	291,70	34,44	0,00
10	10:00:00	130,00	5,00	1,00	70,04	291,64	12,30	0,00
11	10:00:00	185,00	34,78	1,00	46,29	291,83	85,56	0,00
12	10:00:00	210,00	16,00	1,00	35,76	292,52	39,36	0,00
13	10:00:00	210,00	2,00	1,00	35,88	292,80	4,92	0,00
14	10:00:00	200,00	2,00	1,00	40,34	293,09	4,92	0,00
15	10:00:00	190,00	2,00	1,00	44,82	293,45	4,92	0,00
16	10:00:00	150,00	20,00	1,00	61,72	292,45	49,20	0,00
17	10:00:00	180,00	20,00	1,00	48,73	292,45	49,20	0,00
18	10:00:00	100,00	20,00	1,00	83,38	292,42	49,20	0,00
19	10:00:00	150,00	5,00	1,00	61,71	292,42	12,30	0,00
20	10:00:00	170,00	19,00	1,00	53,30	293,00	46,74	0,00
21	10:00:00	150,00	16,00	1,00	61,93	292,92	39,36	0,00
22	10:00:00	200,00	10,00	1,00	40,26	292,92	24,60	0,00
23	10:00:00	230,00	8,00	1,00	28,20	295,08	19,68	0,00
24	10:00:00	190,00	11,00	1,00	45,02	293,90	27,06	0,00
25	10:00:00	230,00	6,00	1,00	28,47	295,71	14,76	0,00
27	10:00:00	130,00	8,00	1,00	71,77	295,64	19,68	0,00
28	10:00:00	110,00	0,00	1,00	80,43	295,62	0,00	0,00
29	10:00:00	110,00	7,00	1,00	80,43	295,62	17,22	0,00
30	10:00:00	130,00	3,00	1,00	71,76	295,62	7,38	0,00
31	10:00:00	190,00	17,00	1,00	45,79	295,68	41,82	0,00
32	10:00:00	110,00	17,00	1,00	79,04	292,42	41,82	0,00
33	10:00:00	180,00	1,50	1,00	48,93	292,92	3,69	0,00
34	10:00:00	190,00	1,50	1,00	44,59	292,92	3,69	0,00
35	10:00:00	110,00	0,00	1,00	80,43	295,62	0,00	0,00
36	10:00:00	110,00	1,00	1,00	80,43	295,62	2,46	0,00
26	10:00:00	235,00	0,00	1,00	26,54	296,24	-794,04	0,00
1	11:00:00	50,00	-694,40	1,00	104,92	292,14	0,00	0,00
2	11:00:00	100,00	8,00	1,00	83,25	292,14	7,76	0,00
3	11:00:00	60,00	14,00	1,00	100,58	292,13	13,58	0,00
4	11:00:00	60,00	8,00	1,00	100,58	292,14	7,76	0,00
5	11:00:00	100,00	8,00	1,00	83,25	292,14	7,76	0,00
6	11:00:00	125,00	5,00	1,00	72,43	292,15	4,85	0,00
7	11:00:00	160,00	4,00	1,00	57,27	292,18	3,88	0,00
8	11:00:00	110,00	9,00	1,00	78,94	292,18	8,73	0,00
9	11:00:00	180,00	14,00	1,00	48,61	292,19	13,58	0,00
10	11:00:00	130,00	5,00	1,00	70,27	292,18	4,85	0,00
11	11:00:00	185,00	34,78	1,00	46,45	292,21	33,74	0,00
12	11:00:00	210,00	16,00	1,00	35,68	292,34	15,52	0,00
13	11:00:00	210,00	2,00	1,00	35,70	292,39	1,94	0,00
14	11:00:00	200,00	2,00	1,00	40,05	292,44	1,94	0,00
15	11:00:00	190,00	2,00	1,00	44,41	292,50	1,94	0,00
16	11:00:00	150,00	20,00	1,00	61,67	292,32	19,40	0,00
17	11:00:00	180,00	20,00	1,00	48,67	292,32	19,40	0,00
18	11:00:00	100,00	20,00	1,00	83,33	292,32	19,40	0,00
19	11:00:00	150,00	5,00	1,00	61,67	292,32	4,85	0,00
20	11:00:00	170,00	19,00	1,00	53,05	292,42	18,43	0,00
21	11:00:00	150,00	16,00	1,00	61,70	292,41	15,52	0,00
22	11:00:00	200,00	10,00	1,00	40,04	292,41	9,70	0,00
23	11:00:00	230,00	8,00	1,00	27,21	292,79	7,76	0,00
24	11:00:00	190,00	11,00	1,00	44,45	292,58	10,67	0,00
25	11:00:00	230,00	6,00	1,00	27,26	292,90	5,82	0,00
27	11:00:00	130,00	8,00	1,00	70,58	292,89	7,76	0,00
28	11:00:00	110,00	0,00	1,00	79,25	292,89	0,00	0,00
29	11:00:00	110,00	7,00	1,00	79,25	292,89	6,79	0,00
30	11:00:00	130,00	3,00	1,00	70,58	292,89	2,91	0,00
31	11:00:00	190,00	17,00	1,00	44,59	292,90	16,49	0,00
32	11:00:00	110,00	17,00	1,00	79,00	292,32	16,49	0,00
33	11:00:00	180,00	1,50	1,00	48,71	292,41	1,45	0,00
34	11:00:00	190,00	1,50	1,00	44,37	292,41	1,45	0,00
35	11:00:00	110,00	0,00	1,00	79,25	292,89	0,00	0,00
36	11:00:00	110,00	1,00	1,00	79,25	292,89	0,97	0,00
26	11:00:00	235,00	0,00	1,00	25,13	293,00	-313,10	0,00
1	12:00:00	50,00	-694,40	1,00	110,55	305,13	-555,52	0,00
2	12:00:00	100,00	8,00	1,00	87,44	301,81	7,36	0,00
3	12:00:00	60,00	14,00	1,00	104,58	301,36	12,88	0,00
4	12:00:00	60,00	8,00	1,00	104,45	301,06	7,36	0,00
5	12:00:00	100,00	8,00	1,00	87,11	301,03	7,36	0,00
6	12:00:00	125,00	5,00	1,00	75,63	299,55	4,60	0,00
7	12:00:00	160,00	4,00	1,00	59,05	296,29	3,68	0,00
8	12:00:00	110,00	9,00	1,00	80,72	296,28	8,28	0,00
9	12:00:00	180,00	14,00	1,00	50,19	295,83	12,88	0,00
10	12:00:00	130,00	5,00	1,00	72,05	296,28	4,60	0,00
11	12:00:00	185,00	34,78	1,00	47,69	295,07	32,00	0,00
12	12:00:00	210,00	16,00	1,00	36,07	293,25	14,72	0,00
13	12:00:00	210,00	2,00	1,00	35,84	292,71	1,84	0,00
14	12:00:00	200,00	2,00	1,00	40,06	292,46	1,84	0,00
15	12:00:00	190,00	2,00	1,00	44,33	292,31	1,84	0,00
16	12:00:00	150,00	20,00	1,00	61,68	292,35	18,40	0,00
17	12:00:00	180,00	20,00	1,00	48,67	292,31	18,40	0,00
18	12:00:00	100,00	20,00	1,00	83,33	292,31	18,40	0,00
19	12:00:00	150,00	5,00	1,00	61,67	292,32	4,60	0,00
20	12:00:00	170,00	19,00	1,00	53,06	292,45	17,48	0,00
21	12:00:00	150,00	16,00	1,00	61,72	292,43	14,72	0,00
22	12:00:00	200,00	10,00	1,00	40,05	292,43	9,20	0,00
23	12:00:00	230,00	8,00	1,00	26,83	291,92	7,36	0,00
24	12:00:00	190,00	11,00	1,00	44,28	292,19	10,12	0,00
25	12:00:00	230,00	6,00	1,00	26,77	291,79	5,52	0,00
27	12:00:00	130,00	8,00	1,00	70,10	291,78	7,36	0,00
28	12:00:00	110,00	0,00	1,00	78,76	291,77	0,00	0,00
29	12:00:00	110,00	7,00	1,00	78,76	291,77	6,44	0,00
30	12:00:00	130,00	3,00	1,00	70,10	291,77	2,76	0,00
31	12:00:00	190,00	17,00	1,00	44,10	291,78	15,64	0,00
32	12:00:00	110,00	17,00	1,00	79,00	292,31	15,64	0,00
33	12:00:00	180,00	1,50	1,00	48,72	292,43	1,38	0,00
34	12:00:00	190,00	1,50	1,00	44,38	292,43	1,38	0,00
35	12:00:00	110,00	0,00	1,00	78,76	291,77	0,00	0,00
36	12:00:00	110,00	1,00	1,00	78,76	291,77	0,92	0,00
26	12:00:00	235,00	0,00	1,00	24,58	291,72	258,56	0,00
1	13:00:00	50,00	-694,40	1,00	114,90	315,17	-694,40	0,00
2	13:00:00	100,00	8,00	1,00	91,05	310,14	5,44	0,00
3	13:00:00	60,00	14,00	1,00	108,11	309,50	9,52	0,00
4	13:00:00	60,00	8,00	1,00	107,89	308,99	5,44	0,00
5	13:00:00	100,00	8,00	1,00	90,53	308,94	5,44	0,00
6	13:00:00	125,00	5,00	1,00	78,68	306,59	3,40	0,00
7	13:00:00	160,00	4,00	1,00	61,25	301,37	2,72	0,00
8	13:00:00	110,00	9,00	1,00	82,92	301,37	6,12	0,00
9	13:00:00	180,00	14,00	1,00	52,26	300,62	9,52	0,00
10	13:00:00	130,00	5,00	1,00	74,25	301,37	3,40	0,00
11	13:00:00	185,00	34,78	1,00	49,55	299,34	23,65	0,00
12	13:00:00	210,00	16,00	1,00	37,31	296,12	10,88	0,00
13	13:00:00	210,00	2,00	1,00	36,89	295,13	1,36	0,00
14	13:00:00	200,00	2,00	1,00	41,01	294,65	1,36	0,00
15	13:00:00	190,00	2,00	1,00	45,21	294,34	1,36	0,00
16	13:00:00	150,00	20,00	1,00	62,63	294,54	13,60	0,00
17	13:00:00	180,00	20,00	1,00	49,60	294,46	13,60	0,00
18	13:00:00	100,00	20,00	1,00	84,26	294,46	13,60	0,00
19	13:00:00	150,00	5,00	1,00	62,60	294,48	3,40	0,00
20	13:00:00	170,00	19,00	1,00	54,01	294,65	12,92	0,00
21	13:00:00	150,00	16,00	1,00	62,67	294,64	10,88	0,00
22	13:00:00	200,00	10,00	1,00	41,01	294,64	6,80	0,00
23	13:00:00	230,00	8,00	1,00	27,44	293,33	5,44	0,00
24	13:00:00	190,00	11,00	1,00	45,08	294,04	7,48	0,00
25	13:00:00	230,00	6,00	1,00	27,29	292,98	4,08	0,00
27	13:00:00	130,00	8,00	1,00	70,62	292,98	5,44	0,00
28	13:00:00	110,00	0,00	1,00	79,28	292,98	0,00	0,00
29	13:00:00	110,00	7,00	1,00	79,28	292,98	4,76	0,00
30	13:00:00	130,00	3,00	1,00	70,62	292,98	2,04	0,00
31	13:00:00	190,00	17,00	1,00	44,62	292,98	11,56	0,00
32	13:00:00	110,00	17,00	1,00	79,93	294,46	11,56	0,00
33	13:00:00	180,00	1,50	1,00	49,67	294,64	1,02	0,00
34	13:00:00	190,00	1,50	1,00	45,34	294,64	1,02	0,00
35	13:00:00	110,00	0,00	1,00	79,28	292,98	0,00	0,00
36	13:00:00	110,00	1,00	1,00	79,28	292,98	0,68	0,00
26	13:00:00	235,00	0,00	1,00	25,03	292,78	474,91	0,00
1	14:00:00	50,00	-694,40	1,00	114,33	313,86	-694,40	0,00
2	14:00:00	100,00	8,00	1,00	90,49	308,83	11,44	0,00
3	14:00:00	60,00	14,00	1,00	107,52	308,15	20,02	0,00
4	14:00:00	60,00	8,00	1,00	107,33	307,71	11,44	0,00
5	14:00:00	100,00	8,00	1,00	89,98	307,67	11,44	0,00
6	14:00:00	125,00	5,00	1,00	78,21	305,50	7,15	0,00
7	14:00:00	160,00	4,00	1,00	60,98	300,74	5,72	0,00
8	14:00:00	110,00	9,00	1,00	82,65	300,73	12,87	0,00
9	14:00:00	180,00	14,00	1,00	52,03	300,08	20,02	0,00
10	14:00:00	130,00	5,00	1,00	73,98	300,73	7,15	0,00
11	14:00:00	185,00	34,78	1,00	49,40	299,01	49,74	0,00
12	14:00:00	210,00	16,00	1,00	37,49	296,53	22,88	0,00
13	14:00:00	210,00	2,00	1,00	37,18	295,81	2,86	0,00
14	14:00:00	200,00	2,00	1,00	41,37	295,47	2,86	0,00
15	14:00:00	190,00	2,00	1,00	45,63	295,30	2,86	0,00
16	14:00:00	150,00	20,00	1,00	62,95	295,28	28,60	0,00
17	14:00:00	180,00	20,00	1,00	49,93	295,24	28,60	0,00
18	14:00:00	100,00	20,00	1,00	84,60	295,24	28,60	0,00
19	14:00:00	150,00	5,00	1,00	62,93	295,24	7,15	0,00
20	14:00:00	170,00	19,00	1,00	54,35	295,44	27,17	0,00
21	14:00:00	150,00	16,00	1,00	63,01	295,41	22,88	0,00
22	14:00:00	200,00	10,00	1,00	41,34	295,41	14,30	0,00
23	14:00:00	230,00	8,00	1,00	28,12	294,90	11,44	0,00
24	14:00:00	190,00	11,00	1,00	45,57	295,17	15,73	0,00
25	14:00:00	230,00	6,00	1,00	28,07	294,77	8,58	0,00
27	14:00:00	130,00	8,00	1,00	71,38	294,75	11,44	0,00
28	14:00:00	110,00	0,00	1,00	80,05	294,74	0,00	0,00
29	14:00:00	110,00	7,00	1,00	80,05	294,74	10,01	0,00
30	14:00:00	130,00	3,00	1,00	71,38	294,74	4,29	0,00
31	14:00:00	190,00	17,00	1,00	45,39	294,76	24,31	0,00
32	14:00:00	110,00	17,00	1,00	80,26	295,24	24,31	0,00
33	14:00:00	180,00	1,50	1,00	50,01	295,41	2,14	0,00
34	14:00:00	190,00	1,50	1,00	45,67	295,41	2,14	0,00
35	14:00:00	110,00	0,00	1,00	80,05	294,74	0,00	0,00
36	14:00:00	110,00	1,00	1,00	80,05	294,74	1,43	0,00
26	14:00:00	235,00	0,00	1,00	25,88	294,72	232,82	0,00
1	15:00:00	50,00	-694,40	1,00	116,30	318,40	-694,40	0,00
2	15:00:00	100,00	8,00	1,00	92,45	313,37	4,88	0,00
3	15:00:00	60,00	14,00	1,00	109,51	312,73	8,54	0,00
4	15:00:00	60,00	8,00	1,00	109,29	312,22	4,88	0,00
5	15:00:00	100,00	8,00	1,00	91,93	312,17	4,88	0,00
6	15:00:00	125,00	5,00	1,00	80,08	309,80	3,05	0,00
7	15:00:00	160,00	4,00	1,00	62,63	304,53	2,44	0,00
8	15:00:00	110,00	9,00	1,00	84,29	304,53	5,49	0,00
9	15:00:00	180,00	14,00	1,00	53,63	303,78	8,54	0,00
10	15:00:00	130,00	5,00	1,00	75,62	304,53	3,05	0,00
11	15:00:00	185,00	34,78	1,00	50,90	302,48	21,22	0,00
12	15:00:00	210,00	16,00	1,00	38,64	299,18	9,76	0,00
13	15:00:00	210,00	2,00	1,00	38,20	298,17	1,22	0,00
14	15:00:00	200,00	2,00	1,00	42,32	297,68	1,22	0,00
15	15:00:00	190,00	2,00	1,00	46,51	297,35	1,22	0,00
16	15:00:00	150,00	20,00	1,00	63,95	297,58	12,20	0,00
17	15:00:00	180,00	20,00	1,00	50,91	297,50	12,20	0,00
18	15:00:00	100,00	20,00	1,00	85,58	297,50	12,20	0,00
19	15:00:00	150,00	5,00	1,00	63,92	297,52	3,05	0,00
20	15:00:00	170,00	19,00	1,00	55,32	297,67	11,59	0,00
21	15:00:00	150,00	16,00	1,00	63,98	297,66	9,76	0,00
22	15:00:00	200,00	10,00	1,00	42,32	297,66	6,10	0,00
23	15:00:00	230,00	8,00	1,00	28,71	296,27	4,88	0,00
24	15:00:00	190,00	11,00	1,00	46,37	297,02	6,71	0,00
25	15:00:00	230,00	6,00	1,00	28,55	295,89	3,66	0,00
27	15:00:00	130,00	8,00	1,00	71,88	295,89	4,88	0,00
28	15:00:00	110,00	0,00	1,00	80,54	295,89	0,00	0,00
29	15:00:00	110,00	7,00	1,00	80,55	295,89	4,27	0,00
30	15:00:00	130,00	3,00	1,00	71,88	295,89	1,83	0,00
31	15:00:00	190,00	17,00	1,00	45,88	295,89	10,37	0,00
32	15:00:00	110,00	17,00	1,00	81,24	297,50	10,37	0,00
33	15:00:00	180,00	1,50	1,00	50,98	297,66	0,91	0,00
34	15:00:00	190,00	1,50	1,00	46,65	297,66	0,91	0,00
35	15:00:00	110,00	0,00	1,00	80,54	295,89	0,00	0,00
36	15:00:00	110,00	1,00	1,00	80,54	295,89	0,61	0,00
26	15:00:00	235,00	0,00	1,00	26,29	295,67	497,50	0,00
1	16:00:00	50,00	-694,40	1,00	117,84	321,96	-694,40	0,00
2	16:00:00	100,00	8,00	1,00	94,00	316,93	2,48	0,00
3	16:00:00	60,00	14,00	1,00	111,06	316,31	4,34	0,00
4	16:00:00	60,00	8,00	1,00	110,83	315,77	2,48	0,00
5	16:00:00	100,00	8,00	1,00	93,47	315,71	2,48	0,00
6	16:00:00	125,00	5,00	1,00	81,58	313,27	1,55	0,00
7	16:00:00	160,00	4,00	1,00	64,05	307,81	1,24	0,00
8	16:00:00	110,00	9,00	1,00	85,71	307,81	2,79	0,00
9	16:00:00	180,00	14,00	1,00	55,04	307,02	4,34	0,00
10	16:00:00	130,00	5,00	1,00	77,05	307,81	1,55	0,00
11	16:00:00	185,00	34,78	1,00	52,27	305,64	10,78	0,00
12	16:00:00	210,00	16,00	1,00	39,87	302,01	4,96	0,00
13	16:00:00	210,00	2,00	1,00	39,38	300,88	0,62	0,00
14	16:00:00	200,00	2,00	1,00	43,47	300,31	0,62	0,00
15	16:00:00	190,00	2,00	1,00	47,62	299,91	0,62	0,00
16	16:00:00	150,00	20,00	1,00	65,13	300,31	6,20	0,00
17	16:00:00	180,00	20,00	1,00	52,09	300,22	6,20	0,00
18	16:00:00	100,00	20,00	1,00	86,76	300,23	6,20	0,00
19	16:00:00	150,00	5,00	1,00	65,10	300,25	1,55	0,00
20	16:00:00	170,00	19,00	1,00	56,46	300,31	5,89	0,00
21	16:00:00	150,00	16,00	1,00	65,13	300,31	4,96	0,00
22	16:00:00	200,00	10,00	1,00	43,46	300,31	3,10	0,00
23	16:00:00	230,00	8,00	1,00	29,68	298,51	2,48	0,00
24	16:00:00	190,00	11,00	1,00	47,44	299,49	3,41	0,00
25	16:00:00	230,00	6,00	1,00	29,47	298,01	1,86	0,00
27	16:00:00	130,00	8,00	1,00	72,80	298,01	2,48	0,00
28	16:00:00	110,00	0,00	1,00	81,47	298,01	0,00	0,00
29	16:00:00	110,00	7,00	1,00	81,47	298,01	2,17	0,00
30	16:00:00	130,00	3,00	1,00	72,80	298,01	0,93	0,00
31	16:00:00	190,00	17,00	1,00	46,80	298,01	5,27	0,00
32	16:00:00	110,00	17,00	1,00	82,43	300,23	5,27	0,00
33	16:00:00	180,00	1,50	1,00	52,13	300,31	0,47	0,00
34	16:00:00	190,00	1,50	1,00	47,80	300,31	0,47	0,00
35	16:00:00	110,00	0,00	1,00	81,47	298,01	0,00	0,00
36	16:00:00	110,00	1,00	1,00	81,47	298,01	0,31	0,00
26	16:00:00	235,00	0,00	1,00	27,17	297,70	594,34	0,00
1	17:00:00	50,00	-694,40	1,00	108,47	300,34	-104,16	0,00
2	17:00:00	100,00	8,00	1,00	86,74	300,19	6,24	0,00
3	17:00:00	60,00	14,00	1,00	104,06	300,17	10,92	0,00
4	17:00:00	60,00	8,00	1,00	104,06	300,16	6,24	0,00
5	17:00:00	100,00	8,00	1,00	86,73	300,16	6,24	0,00
6	17:00:00	125,00	5,00	1,00	75,88	300,12	3,90	0,00
7	17:00:00	160,00	4,00	1,00	60,68	300,04	3,12	0,00
8	17:00:00	110,00	9,00	1,00	82,34	300,04	7,02	0,00
9	17:00:00	180,00	14,00	1,00	52,01	300,03	10,92	0,00
10	17:00:00	130,00	5,00	1,00	73,68	300,04	3,90	0,00
11	17:00:00	185,00	34,78	1,00	49,84	300,02	27,13	0,00
12	17:00:00	210,00	16,00	1,00	39,00	300,02	12,48	0,00
13	17:00:00	210,00	2,00	1,00	39,00	300,02	1,56	0,00
14	17:00:00	200,00	2,00	1,00	43,34	300,02	1,56	0,00
15	17:00:00	190,00	2,00	1,00	47,67	300,03	1,56	0,00
16	17:00:00	150,00	20,00	1,00	64,97	299,95	15,60	0,00
17	17:00:00	180,00	20,00	1,00	51,97	299,94	15,60	0,00
18	17:00:00	100,00	20,00	1,00	86,63	299,94	15,60	0,00
19	17:00:00	150,00	5,00	1,00	64,97	299,94	3,90	0,00
20	17:00:00	170,00	19,00	1,00	56,33	300,01	14,82	0,00
21	17:00:00	150,00	16,00	1,00	64,99	300,00	12,48	0,00
22	17:00:00	200,00	10,00	1,00	43,33	300,00	7,80	0,00
23	17:00:00	230,00	8,00	1,00	30,37	300,08	6,24	0,00
24	17:00:00	190,00	11,00	1,00	47,68	300,04	8,58	0,00
25	17:00:00	230,00	6,00	1,00	30,38	300,10	4,68	0,00
27	17:00:00	130,00	8,00	1,00	73,70	300,10	6,24	0,00
28	17:00:00	110,00	0,00	1,00	82,37	300,09	0,00	0,00
29	17:00:00	110,00	7,00	1,00	82,37	300,09	5,46	0,00
30	17:00:00	130,00	3,00	1,00	73,70	300,09	2,34	0,00
31	17:00:00	190,00	17,00	1,00	47,71	300,10	13,26	0,00
32	17:00:00	110,00	17,00	1,00	82,30	299,94	13,26	0,00
33	17:00:00	180,00	1,50	1,00	52,00	300,00	1,17	0,00
34	17:00:00	190,00	1,50	1,00	47,66	300,00	1,17	0,00
35	17:00:00	110,00	0,00	1,00	82,37	300,09	0,00	0,00
36	17:00:00	110,00	1,00	1,00	82,37	300,09	0,78	0,00
26	17:00:00	235,00	0,00	1,00	28,22	300,13	-147,61	0,00
1	18:00:00	50,00	-694,40	1,00	108,06	299,38	0,00	0,00
2	18:00:00	100,00	8,00	1,00	86,39	299,38	2,96	0,00
3	18:00:00	60,00	14,00	1,00	103,72	299,38	5,18	0,00
4	18:00:00	60,00	8,00	1,00	103,72	299,38	2,96	0,00
5	18:00:00	100,00	8,00	1,00	86,39	299,38	2,96	0,00
6	18:00:00	125,00	5,00	1,00	75,56	299,38	1,85	0,00
7	18:00:00	160,00	4,00	1,00	60,40	299,39	1,48	0,00
8	18:00:00	110,00	9,00	1,00	82,06	299,39	3,33	0,00
9	18:00:00	180,00	14,00	1,00	51,73	299,39	5,18	0,00
10	18:00:00	130,00	5,00	1,00	73,40	299,39	1,85	0,00
11	18:00:00	185,00	34,78	1,00	49,57	299,39	12,87	0,00
12	18:00:00	210,00	16,00	1,00	38,74	299,41	5,92	0,00
13	18:00:00	210,00	2,00	1,00	38,75	299,42	0,74	0,00
14	18:00:00	200,00	2,00	1,00	43,08	299,43	0,74	0,00
15	18:00:00	190,00	2,00	1,00	47,42	299,44	0,74	0,00
16	18:00:00	150,00	20,00	1,00	64,74	299,41	7,40	0,00
17	18:00:00	180,00	20,00	1,00	51,74	299,41	7,40	0,00
18	18:00:00	100,00	20,00	1,00	86,40	299,41	7,40	0,00
19	18:00:00	150,00	5,00	1,00	64,74	299,41	1,85	0,00
20	18:00:00	170,00	19,00	1,00	56,08	299,43	7,03	0,00
21	18:00:00	150,00	16,00	1,00	64,75	299,43	5,92	0,00
22	18:00:00	200,00	10,00	1,00	43,08	299,43	3,70	0,00
23	18:00:00	230,00	8,00	1,00	30,11	299,49	2,96	0,00
24	18:00:00	190,00	11,00	1,00	47,43	299,45	4,07	0,00
25	18:00:00	230,00	6,00	1,00	30,12	299,51	2,22	0,00
27	18:00:00	130,00	8,00	1,00	73,45	299,51	2,96	0,00
28	18:00:00	110,00	0,00	1,00	82,11	299,51	0,00	0,00
29	18:00:00	110,00	7,00	1,00	82,11	299,51	2,59	0,00
30	18:00:00	130,00	3,00	1,00	73,45	299,51	1,11	0,00
31	18:00:00	190,00	17,00	1,00	47,45	299,51	6,29	0,00
32	18:00:00	110,00	17,00	1,00	82,07	299,41	6,29	0,00
33	18:00:00	180,00	1,50	1,00	51,75	299,43	0,56	0,00
34	18:00:00	190,00	1,50	1,00	47,41	299,43	0,56	0,00
35	18:00:00	110,00	0,00	1,00	82,11	299,51	0,00	0,00
36	18:00:00	110,00	1,00	1,00	82,11	299,51	0,37	0,00
26	18:00:00	235,00	0,00	1,00	27,96	299,52	-119,43	0,00
1	19:00:00	50,00	-694,40	1,00	107,72	298,60	0,00	0,00
2	19:00:00	100,00	8,00	1,00	86,05	298,60	5,36	0,00
3	19:00:00	60,00	14,00	1,00	103,39	298,60	9,38	0,00
4	19:00:00	60,00	8,00	1,00	103,39	298,60	5,36	0,00
5	19:00:00	100,00	8,00	1,00	86,05	298,60	5,36	0,00
6	19:00:00	125,00	5,00	1,00	75,22	298,61	3,35	0,00
7	19:00:00	160,00	4,00	1,00	60,07	298,62	2,68	0,00
8	19:00:00	110,00	9,00	1,00	81,73	298,62	6,03	0,00
9	19:00:00	180,00	14,00	1,00	51,40	298,63	9,38	0,00
10	19:00:00	130,00	5,00	1,00	73,06	298,62	3,35	0,00
11	19:00:00	185,00	34,78	1,00	49,24	298,64	23,30	0,00
12	19:00:00	210,00	16,00	1,00	38,43	298,70	10,72	0,00
13	19:00:00	210,00	2,00	1,00	38,45	298,73	1,34	0,00
14	19:00:00	200,00	2,00	1,00	42,79	298,75	1,34	0,00
15	19:00:00	190,00	2,00	1,00	47,14	298,79	1,34	0,00
16	19:00:00	150,00	20,00	1,00	64,43	298,70	13,40	0,00
17	19:00:00	180,00	20,00	1,00	51,43	298,70	13,40	0,00
18	19:00:00	100,00	20,00	1,00	86,09	298,69	13,40	0,00
19	19:00:00	150,00	5,00	1,00	64,43	298,69	3,35	0,00
20	19:00:00	170,00	19,00	1,00	55,79	298,75	12,73	0,00
21	19:00:00	150,00	16,00	1,00	64,45	298,74	10,72	0,00
22	19:00:00	200,00	10,00	1,00	42,78	298,74	6,70	0,00
23	19:00:00	230,00	8,00	1,00	29,87	298,93	5,36	0,00
24	19:00:00	190,00	11,00	1,00	47,15	298,83	7,37	0,00
25	19:00:00	230,00	6,00	1,00	29,89	298,99	4,02	0,00
27	19:00:00	130,00	8,00	1,00	73,22	298,98	5,36	0,00
28	19:00:00	110,00	0,00	1,00	81,89	298,98	0,00	0,00
29	19:00:00	110,00	7,00	1,00	81,89	298,98	4,69	0,00
30	19:00:00	130,00	3,00	1,00	73,22	298,98	2,01	0,00
31	19:00:00	190,00	17,00	1,00	47,22	298,99	11,39	0,00
32	19:00:00	110,00	17,00	1,00	81,76	298,69	11,39	0,00
33	19:00:00	180,00	1,50	1,00	51,45	298,74	1,01	0,00
34	19:00:00	190,00	1,50	1,00	47,12	298,74	1,01	0,00
35	19:00:00	110,00	0,00	1,00	81,89	298,98	0,00	0,00
36	19:00:00	110,00	1,00	1,00	81,89	298,98	0,67	0,00
26	19:00:00	235,00	0,00	1,00	27,75	299,04	-216,26	0,00
1	20:00:00	50,00	-694,40	1,00	106,92	296,75	0,00	0,00
2	20:00:00	100,00	8,00	1,00	85,25	296,75	10,08	0,00
3	20:00:00	60,00	14,00	1,00	102,58	296,75	17,64	0,00
4	20:00:00	60,00	8,00	1,00	102,59	296,75	10,08	0,00
5	20:00:00	100,00	8,00	1,00	85,25	296,76	10,08	0,00
6	20:00:00	125,00	5,00	1,00	74,43	296,77	6,30	0,00
7	20:00:00	160,00	4,00	1,00	59,29	296,82	5,04	0,00
8	20:00:00	110,00	9,00	1,00	80,95	296,82	11,34	0,00
9	20:00:00	180,00	14,00	1,00	50,63	296,84	17,64	0,00
10	20:00:00	130,00	5,00	1,00	72,28	296,82	6,30	0,00
11	20:00:00	185,00	34,78	1,00	48,48	296,88	43,82	0,00
12	20:00:00	210,00	16,00	1,00	37,73	297,08	20,16	0,00
13	20:00:00	210,00	2,00	1,00	37,77	297,16	2,52	0,00
14	20:00:00	200,00	2,00	1,00	42,13	297,24	2,52	0,00
15	20:00:00	190,00	2,00	1,00	46,51	297,34	2,52	0,00
16	20:00:00	150,00	20,00	1,00	63,72	297,06	25,20	0,00
17	20:00:00	180,00	20,00	1,00	50,72	297,06	25,20	0,00
18	20:00:00	100,00	20,00	1,00	85,38	297,05	25,20	0,00
19	20:00:00	150,00	5,00	1,00	63,72	297,05	6,30	0,00
20	20:00:00	170,00	19,00	1,00	55,12	297,21	23,94	0,00
21	20:00:00	150,00	16,00	1,00	63,78	297,19	20,16	0,00
22	20:00:00	200,00	10,00	1,00	42,11	297,19	12,60	0,00
23	20:00:00	230,00	8,00	1,00	29,39	297,82	10,08	0,00
24	20:00:00	190,00	11,00	1,00	46,57	297,48	13,86	0,00
25	20:00:00	230,00	6,00	1,00	29,46	298,00	7,56	0,00
27	20:00:00	130,00	8,00	1,00	72,78	297,98	10,08	0,00
28	20:00:00	110,00	0,00	1,00	81,45	297,97	0,00	0,00
29	20:00:00	110,00	7,00	1,00	81,45	297,97	8,82	0,00
30	20:00:00	130,00	3,00	1,00	72,78	297,97	3,78	0,00
31	20:00:00	190,00	17,00	1,00	46,79	297,99	21,42	0,00
32	20:00:00	110,00	17,00	1,00	81,05	297,05	21,42	0,00
33	20:00:00	180,00	1,50	1,00	50,78	297,19	1,89	0,00
34	20:00:00	190,00	1,50	1,00	46,45	297,19	1,89	0,00
35	20:00:00	110,00	0,00	1,00	81,45	297,97	0,00	0,00
36	20:00:00	110,00	1,00	1,00	81,45	297,97	1,26	0,00
26	20:00:00	235,00	0,00	1,00	27,36	298,15	-406,70	0,00
1	21:00:00	50,00	-694,40	1,00	105,90	294,41	0,00	0,00
2	21:00:00	100,00	8,00	1,00	84,24	294,41	12,48	0,00
3	21:00:00	60,00	14,00	1,00	101,57	294,41	21,84	0,00
4	21:00:00	60,00	8,00	1,00	101,57	294,41	12,48	0,00
5	21:00:00	100,00	8,00	1,00	84,24	294,42	12,48	0,00
6	21:00:00	125,00	5,00	1,00	73,42	294,44	7,80	0,00
7	21:00:00	160,00	4,00	1,00	58,29	294,52	6,24	0,00
8	21:00:00	110,00	9,00	1,00	79,95	294,52	14,04	0,00
9	21:00:00	180,00	14,00	1,00	49,63	294,54	21,84	0,00
10	21:00:00	130,00	5,00	1,00	71,28	294,51	7,80	0,00
11	21:00:00	185,00	34,78	1,00	47,49	294,59	54,26	0,00
12	21:00:00	210,00	16,00	1,00	36,78	294,89	24,96	0,00
13	21:00:00	210,00	2,00	1,00	36,84	295,01	3,12	0,00
14	21:00:00	200,00	2,00	1,00	41,22	295,14	3,12	0,00
15	21:00:00	190,00	2,00	1,00	45,62	295,29	3,12	0,00
16	21:00:00	150,00	20,00	1,00	62,77	294,86	31,20	0,00
17	21:00:00	180,00	20,00	1,00	49,77	294,86	31,20	0,00
18	21:00:00	100,00	20,00	1,00	84,43	294,85	31,20	0,00
19	21:00:00	150,00	5,00	1,00	62,76	294,85	7,80	0,00
20	21:00:00	170,00	19,00	1,00	54,21	295,10	29,64	0,00
21	21:00:00	150,00	16,00	1,00	62,86	295,06	24,96	0,00
22	21:00:00	200,00	10,00	1,00	41,19	295,06	15,60	0,00
23	21:00:00	230,00	8,00	1,00	28,59	295,99	12,48	0,00
24	21:00:00	190,00	11,00	1,00	45,71	295,48	17,16	0,00
25	21:00:00	230,00	6,00	1,00	28,71	296,26	9,36	0,00
27	21:00:00	130,00	8,00	1,00	72,03	296,23	12,48	0,00
28	21:00:00	110,00	0,00	1,00	80,69	296,22	0,00	0,00
29	21:00:00	110,00	7,00	1,00	80,69	296,22	10,92	0,00
30	21:00:00	130,00	3,00	1,00	72,02	296,22	4,68	0,00
31	21:00:00	190,00	17,00	1,00	46,04	296,25	26,52	0,00
32	21:00:00	110,00	17,00	1,00	80,09	294,85	26,52	0,00
33	21:00:00	180,00	1,50	1,00	49,86	295,06	2,34	0,00
34	21:00:00	190,00	1,50	1,00	45,52	295,06	2,34	0,00
35	21:00:00	110,00	0,00	1,00	80,69	296,22	0,00	0,00
36	21:00:00	110,00	1,00	1,00	80,69	296,22	1,56	0,00
26	21:00:00	235,00	0,00	1,00	26,64	296,49	-503,54	0,00
1	22:00:00	50,00	-694,40	1,00	105,37	293,18	0,00	0,00
2	22:00:00	100,00	8,00	1,00	83,70	293,18	9,52	0,00
3	22:00:00	60,00	14,00	1,00	101,03	293,17	16,66	0,00
4	22:00:00	60,00	8,00	1,00	101,04	293,18	9,52	0,00
5	22:00:00	100,00	8,00	1,00	83,70	293,18	9,52	0,00
6	22:00:00	125,00	5,00	1,00	72,88	293,19	5,95	0,00
7	22:00:00	160,00	4,00	1,00	57,73	293,24	4,76	0,00
8	22:00:00	110,00	9,00	1,00	79,40	293,24	10,71	0,00
9	22:00:00	180,00	14,00	1,00	49,07	293,25	16,66	0,00
10	22:00:00	130,00	5,00	1,00	70,73	293,24	5,95	0,00
11	22:00:00	185,00	34,78	1,00	46,92	293,29	41,39	0,00
12	22:00:00	210,00	16,00	1,00	36,17	293,47	19,04	0,00
13	22:00:00	210,00	2,00	1,00	36,20	293,54	2,38	0,00
14	22:00:00	200,00	2,00	1,00	40,56	293,61	2,38	0,00
15	22:00:00	190,00	2,00	1,00	44,94	293,71	2,38	0,00
16	22:00:00	150,00	20,00	1,00	62,16	293,45	23,80	0,00
17	22:00:00	180,00	20,00	1,00	49,16	293,45	23,80	0,00
18	22:00:00	100,00	20,00	1,00	83,82	293,44	23,80	0,00
19	22:00:00	150,00	5,00	1,00	62,15	293,44	5,95	0,00
20	22:00:00	170,00	19,00	1,00	53,55	293,59	22,61	0,00
21	22:00:00	150,00	16,00	1,00	62,21	293,57	19,04	0,00
22	22:00:00	200,00	10,00	1,00	40,54	293,57	11,90	0,00
23	22:00:00	230,00	8,00	1,00	27,79	294,13	9,52	0,00
24	22:00:00	190,00	11,00	1,00	44,99	293,83	13,09	0,00
25	22:00:00	230,00	6,00	1,00	27,86	294,30	7,14	0,00
27	22:00:00	130,00	8,00	1,00	71,18	294,28	9,52	0,00
28	22:00:00	110,00	0,00	1,00	79,85	294,27	0,00	0,00
29	22:00:00	110,00	7,00	1,00	79,85	294,27	8,33	0,00
30	22:00:00	130,00	3,00	1,00	71,18	294,27	3,57	0,00
31	22:00:00	190,00	17,00	1,00	45,19	294,29	20,23	0,00
32	22:00:00	110,00	17,00	1,00	79,48	293,44	20,23	0,00
33	22:00:00	180,00	1,50	1,00	49,21	293,57	1,78	0,00
34	22:00:00	190,00	1,50	1,00	44,88	293,57	1,78	0,00
35	22:00:00	110,00	0,00	1,00	79,85	294,27	0,00	0,00
36	22:00:00	110,00	1,00	1,00	79,85	294,27	1,19	0,00
26	22:00:00	235,00	0,00	1,00	25,75	294,44	-384,11	0,00
1	23:00:00	50,00	-694,40	1,00	104,63	291,47	0,00	0,00
2	23:00:00	100,00	8,00	1,00	82,96	291,47	10,08	0,00
3	23:00:00	60,00	14,00	1,00	100,29	291,46	17,64	0,00
4	23:00:00	60,00	8,00	1,00	100,29	291,47	10,08	0,00
5	23:00:00	100,00	8,00	1,00	82,96	291,47	10,08	0,00
6	23:00:00	125,00	5,00	1,00	72,14	291,49	6,30	0,00
7	23:00:00	160,00	4,00	1,00	57,00	291,54	5,04	0,00
8	23:00:00	110,00	9,00	1,00	78,66	291,54	11,34	0,00
9	23:00:00	180,00	14,00	1,00	48,34	291,55	17,64	0,00
10	23:00:00	130,00	5,00	1,00	69,99	291,53	6,30	0,00
11	23:00:00	185,00	34,78	1,00	46,18	291,59	43,82	0,00
12	23:00:00	210,00	16,00	1,00	35,44	291,79	20,16	0,00
13	23:00:00	210,00	2,00	1,00	35,47	291,87	2,52	0,00
14	23:00:00	200,00	2,00	1,00	39,84	291,95	2,52	0,00
15	23:00:00	190,00	2,00	1,00	44,22	292,06	2,52	0,00
16	23:00:00	150,00	20,00	1,00	61,43	291,77	25,20	0,00
17	23:00:00	180,00	20,00	1,00	48,43	291,77	25,20	0,00
18	23:00:00	100,00	20,00	1,00	83,09	291,76	25,20	0,00
19	23:00:00	150,00	5,00	1,00	61,42	291,76	6,30	0,00
20	23:00:00	170,00	19,00	1,00	52,83	291,93	23,94	0,00
21	23:00:00	150,00	16,00	1,00	61,49	291,90	20,16	0,00
22	23:00:00	200,00	10,00	1,00	39,82	291,90	12,60	0,00
23	23:00:00	230,00	8,00	1,00	27,09	292,53	10,08	0,00
24	23:00:00	190,00	11,00	1,00	44,28	292,19	13,86	0,00
25	23:00:00	230,00	6,00	1,00	27,17	292,71	7,56	0,00
27	23:00:00	130,00	8,00	1,00	70,49	292,69	10,08	0,00
28	23:00:00	110,00	0,00	1,00	79,16	292,69	0,00	0,00
29	23:00:00	110,00	7,00	1,00	79,16	292,69	8,82	0,00
30	23:00:00	130,00	3,00	1,00	70,49	292,68	3,78	0,00
31	23:00:00	190,00	17,00	1,00	44,50	292,70	21,42	0,00
32	23:00:00	110,00	17,00	1,00	78,76	291,76	21,42	0,00
33	23:00:00	180,00	1,50	1,00	48,49	291,90	1,89	0,00
34	23:00:00	190,00	1,50	1,00	44,15	291,90	1,89	0,00
35	23:00:00	110,00	0,00	1,00	79,16	292,69	0,00	0,00
36	23:00:00	110,00	1,00	1,00	79,16	292,69	1,26	0,00
26	23:00:00	235,00	0,00	1,00	25,07	292,87	-406,70	0,00
1	24:00:00	50,00	-694,40	1,00	107,45	297,99	-381,92	0,00
2	24:00:00	100,00	8,00	1,00	85,07	296,33	4,80	0,00
3	24:00:00	60,00	14,00	1,00	102,30	296,11	8,40	0,00
4	24:00:00	60,00	8,00	1,00	102,24	295,95	4,80	0,00
5	24:00:00	100,00	8,00	1,00	84,90	295,94	4,80	0,00
6	24:00:00	125,00	5,00	1,00	73,75	295,19	3,00	0,00
7	24:00:00	160,00	4,00	1,00	57,87	293,55	2,40	0,00
8	24:00:00	110,00	9,00	1,00	79,53	293,55	5,40	0,00
9	24:00:00	180,00	14,00	1,00	49,10	293,32	8,40	0,00
10	24:00:00	130,00	5,00	1,00	70,87	293,55	3,00	0,00
11	24:00:00	185,00	34,78	1,00	46,77	292,94	20,87	0,00
12	24:00:00	210,00	16,00	1,00	35,53	292,01	9,60	0,00
13	24:00:00	210,00	2,00	1,00	35,41	291,73	1,20	0,00
14	24:00:00	200,00	2,00	1,00	39,69	291,60	1,20	0,00
15	24:00:00	190,00	2,00	1,00	43,99	291,53	1,20	0,00
16	24:00:00	150,00	20,00	1,00	61,33	291,55	12,00	0,00
17	24:00:00	180,00	20,00	1,00	48,32	291,53	12,00	0,00
18	24:00:00	100,00	20,00	1,00	82,99	291,53	12,00	0,00
19	24:00:00	150,00	5,00	1,00	61,32	291,53	3,00	0,00
20	24:00:00	170,00	19,00	1,00	52,69	291,60	11,40	0,00
21	24:00:00	150,00	16,00	1,00	61,35	291,59	9,60	0,00
22	24:00:00	200,00	10,00	1,00	39,69	291,59	6,00	0,00
23	24:00:00	230,00	8,00	1,00	26,57	291,31	4,80	0,00
24	24:00:00	190,00	11,00	1,00	43,96	291,46	6,60	0,00
25	24:00:00	230,00	6,00	1,00	26,54	291,24	3,60	0,00
27	24:00:00	130,00	8,00	1,00	69,86	291,24	4,80	0,00
28	24:00:00	110,00	0,00	1,00	78,53	291,24	0,00	0,00
29	24:00:00	110,00	7,00	1,00	78,53	291,24	4,20	0,00
30	24:00:00	130,00	3,00	1,00	69,86	291,24	1,80	0,00
31	24:00:00	190,00	17,00	1,00	43,87	291,24	10,20	0,00
32	24:00:00	110,00	17,00	1,00	78,65	291,53	10,20	0,00
33	24:00:00	180,00	1,50	1,00	48,35	291,59	0,90	0,00
34	24:00:00	190,00	1,50	1,00	44,02	291,59	0,90	0,00
35	24:00:00	110,00	0,00	1,00	78,53	291,24	0,00	0,00
36	24:00:00	110,00	1,00	1,00	78,53	291,24	0,60	0,00
26	24:00:00	235,00	0,00	1,00	24,35	291,20	188,25	0,00
1	25:00:00	50,00	-694,40	1,00	112,31	309,19	-638,85	0,00
2	25:00:00	100,00	8,00	1,00	88,77	304,88	8,80	0,00
3	25:00:00	60,00	14,00	1,00	105,86	304,30	15,40	0,00
4	25:00:00	60,00	8,00	1,00	105,69	303,91	8,80	0,00
5	25:00:00	100,00	8,00	1,00	88,34	303,87	8,80	0,00
6	25:00:00	125,00	5,00	1,00	76,68	301,97	5,50	0,00
7	25:00:00	160,00	4,00	1,00	59,69	297,76	4,40	0,00
8	25:00:00	110,00	9,00	1,00	81,36	297,76	9,90	0,00
9	25:00:00	180,00	14,00	1,00	50,77	297,17	15,40	0,00
10	25:00:00	130,00	5,00	1,00	72,69	297,76	5,50	0,00
11	25:00:00	185,00	34,78	1,00	48,18	296,20	38,26	0,00
12	25:00:00	210,00	16,00	1,00	36,35	293,89	17,60	0,00
13	25:00:00	210,00	2,00	1,00	36,05	293,20	2,20	0,00
14	25:00:00	200,00	2,00	1,00	40,24	292,88	2,20	0,00
15	25:00:00	190,00	2,00	1,00	44,50	292,69	2,20	0,00
16	25:00:00	150,00	20,00	1,00	61,85	292,74	22,00	0,00
17	25:00:00	180,00	20,00	1,00	48,83	292,69	22,00	0,00
18	25:00:00	100,00	20,00	1,00	83,49	292,69	22,00	0,00
19	25:00:00	150,00	5,00	1,00	61,83	292,70	5,50	0,00
20	25:00:00	170,00	19,00	1,00	53,23	292,86	20,90	0,00
21	25:00:00	150,00	16,00	1,00	61,89	292,84	17,60	0,00
22	25:00:00	200,00	10,00	1,00	40,23	292,84	11,00	0,00
23	25:00:00	230,00	8,00	1,00	26,96	292,21	8,80	0,00
24	25:00:00	190,00	11,00	1,00	44,43	292,55	12,10	0,00
25	25:00:00	230,00	6,00	1,00	26,89	292,05	6,60	0,00
27	25:00:00	130,00	8,00	1,00	70,21	292,04	8,80	0,00
28	25:00:00	110,00	0,00	1,00	78,88	292,03	0,00	0,00
29	25:00:00	110,00	7,00	1,00	78,88	292,03	7,70	0,00
30	25:00:00	130,00	3,00	1,00	70,21	292,03	3,30	0,00
31	25:00:00	190,00	17,00	1,00	44,22	292,05	18,70	0,00
32	25:00:00	110,00	17,00	1,00	79,16	292,69	18,70	0,00
33	25:00:00	180,00	1,50	1,00	48,89	292,84	1,65	0,00
34	25:00:00	190,00	1,50	1,00	44,56	292,84	1,65	0,00
35	25:00:00	110,00	0,00	1,00	78,88	292,03	0,00	0,00
36	25:00:00	110,00	1,00	1,00	78,88	292,03	1,10	0,00
26	25:00:00	235,00	0,00	1,00	24,69	291,97	283,79	0,00
1	26:00:00	50,00	-694,40	1,00	112,93	310,62	-638,85	0,00
2	26:00:00	100,00	8,00	1,00	89,39	306,31	8,24	0,00
3	26:00:00	60,00	14,00	1,00	106,48	305,74	14,42	0,00
4	26:00:00	60,00	8,00	1,00	106,30	305,34	8,24	0,00
5	26:00:00	100,00	8,00	1,00	88,96	305,30	8,24	0,00
6	26:00:00	125,00	5,00	1,00	77,29	303,38	5,15	0,00
7	26:00:00	160,00	4,00	1,00	60,29	299,13	4,12	0,00
8	26:00:00	110,00	9,00	1,00	81,95	299,13	9,27	0,00
9	26:00:00	180,00	14,00	1,00	51,36	298,54	14,42	0,00
10	26:00:00	130,00	5,00	1,00	73,28	299,13	5,15	0,00
11	26:00:00	185,00	34,78	1,00	48,77	297,55	35,82	0,00
12	26:00:00	210,00	16,00	1,00	36,90	295,17	16,48	0,00
13	26:00:00	210,00	2,00	1,00	36,60	294,46	2,06	0,00
14	26:00:00	200,00	2,00	1,00	40,79	294,13	2,06	0,00
15	26:00:00	190,00	2,00	1,00	45,03	293,93	2,06	0,00
16	26:00:00	150,00	20,00	1,00	62,39	293,98	20,60	0,00
17	26:00:00	180,00	20,00	1,00	49,37	293,93	20,60	0,00
18	26:00:00	100,00	20,00	1,00	84,03	293,93	20,60	0,00
19	26:00:00	150,00	5,00	1,00	62,37	293,94	5,15	0,00
20	26:00:00	170,00	19,00	1,00	53,78	294,11	19,57	0,00
21	26:00:00	150,00	16,00	1,00	62,44	294,10	16,48	0,00
22	26:00:00	200,00	10,00	1,00	40,77	294,10	10,30	0,00
23	26:00:00	230,00	8,00	1,00	27,47	293,40	8,24	0,00
24	26:00:00	190,00	11,00	1,00	44,96	293,77	11,33	0,00
25	26:00:00	230,00	6,00	1,00	27,40	293,23	6,18	0,00
27	26:00:00	130,00	8,00	1,00	70,72	293,21	8,24	0,00
28	26:00:00	110,00	0,00	1,00	79,38	293,21	0,00	0,00
29	26:00:00	110,00	7,00	1,00	79,38	293,21	7,21	0,00
30	26:00:00	130,00	3,00	1,00	70,72	293,21	3,09	0,00
31	26:00:00	190,00	17,00	1,00	44,73	293,22	17,51	0,00
32	26:00:00	110,00	17,00	1,00	79,70	293,93	17,51	0,00
33	26:00:00	180,00	1,50	1,00	49,44	294,09	1,55	0,00
34	26:00:00	190,00	1,50	1,00	45,10	294,09	1,55	0,00
35	26:00:00	110,00	0,00	1,00	79,38	293,21	0,00	0,00
36	26:00:00	110,00	1,00	1,00	79,38	293,21	1,03	0,00
26	26:00:00	235,00	0,00	1,00	25,19	293,13	306,38	0,00
1	27:00:00	50,00	-694,40	1,00	114,01	313,11	-638,85	0,00
2	27:00:00	100,00	8,00	1,00	90,47	308,80	5,84	0,00
3	27:00:00	60,00	14,00	1,00	107,56	308,24	10,22	0,00
4	27:00:00	60,00	8,00	1,00	107,38	307,82	5,84	0,00
5	27:00:00	100,00	8,00	1,00	90,03	307,78	5,84	0,00
6	27:00:00	125,00	5,00	1,00	78,34	305,79	3,65	0,00
7	27:00:00	160,00	4,00	1,00	61,26	301,37	2,92	0,00
8	27:00:00	110,00	9,00	1,00	82,92	301,37	6,57	0,00
9	27:00:00	180,00	14,00	1,00	52,32	300,75	10,22	0,00
10	27:00:00	130,00	5,00	1,00	74,26	301,37	3,65	0,00
11	27:00:00	185,00	34,78	1,00	49,69	299,68	25,39	0,00
12	27:00:00	210,00	16,00	1,00	37,70	297,02	11,68	0,00
13	27:00:00	210,00	2,00	1,00	37,35	296,21	1,46	0,00
14	27:00:00	200,00	2,00	1,00	41,52	295,82	1,46	0,00
15	27:00:00	190,00	2,00	1,00	45,74	295,57	1,46	0,00
16	27:00:00	150,00	20,00	1,00	63,13	295,70	14,60	0,00
17	27:00:00	180,00	20,00	1,00	50,11	295,64	14,60	0,00
18	27:00:00	100,00	20,00	1,00	84,77	295,64	14,60	0,00
19	27:00:00	150,00	5,00	1,00	63,11	295,65	3,65	0,00
20	27:00:00	170,00	19,00	1,00	54,51	295,81	13,87	0,00
21	27:00:00	150,00	16,00	1,00	63,18	295,80	11,68	0,00
22	27:00:00	200,00	10,00	1,00	41,51	295,80	7,30	0,00
23	27:00:00	230,00	8,00	1,00	28,08	294,80	5,84	0,00
24	27:00:00	190,00	11,00	1,00	45,64	295,34	8,03	0,00
25	27:00:00	230,00	6,00	1,00	27,96	294,54	4,38	0,00
27	27:00:00	130,00	8,00	1,00	71,29	294,53	5,84	0,00
28	27:00:00	110,00	0,00	1,00	79,96	294,53	0,00	0,00
29	27:00:00	110,00	7,00	1,00	79,96	294,53	5,11	0,00
30	27:00:00	130,00	3,00	1,00	71,29	294,53	2,19	0,00
31	27:00:00	190,00	17,00	1,00	45,29	294,53	12,41	0,00
32	27:00:00	110,00	17,00	1,00	80,44	295,64	12,41	0,00
33	27:00:00	180,00	1,50	1,00	50,18	295,80	1,10	0,00
34	27:00:00	190,00	1,50	1,00	45,84	295,80	1,10	0,00
35	27:00:00	110,00	0,00	1,00	79,96	294,53	0,00	0,00
36	27:00:00	110,00	1,00	1,00	79,96	294,53	0,73	0,00
26	27:00:00	235,00	0,00	1,00	25,73	294,38	403,22	0,00
1	28:00:00	50,00	-694,40	1,00	114,45	314,12	-638,85	0,00
2	28:00:00	100,00	8,00	1,00	90,91	309,81	7,04	0,00
3	28:00:00	60,00	14,00	1,00	108,00	309,25	12,32	0,00
4	28:00:00	60,00	8,00	1,00	107,82	308,84	7,04	0,00
5	28:00:00	100,00	8,00	1,00	90,47	308,80	7,04	0,00
6	28:00:00	125,00	5,00	1,00	78,79	306,84	4,40	0,00
7	28:00:00	160,00	4,00	1,00	61,75	302,51	3,52	0,00
8	28:00:00	110,00	9,00	1,00	83,41	302,51	7,92	0,00
9	28:00:00	180,00	14,00	1,00	52,82	301,90	12,32	0,00
10	28:00:00	130,00	5,00	1,00	74,75	302,51	4,40	0,00
11	28:00:00	185,00	34,78	1,00	50,21	300,87	30,61	0,00
12	28:00:00	210,00	16,00	1,00	38,28	298,35	14,08	0,00
13	28:00:00	210,00	2,00	1,00	37,95	297,59	1,76	0,00
14	28:00:00	200,00	2,00	1,00	42,13	297,24	1,76	0,00
15	28:00:00	190,00	2,00	1,00	46,37	297,02	1,76	0,00
16	28:00:00	150,00	20,00	1,00	63,74	297,10	17,60	0,00
17	28:00:00	180,00	20,00	1,00	50,71	297,04	17,60	0,00
18	28:00:00	100,00	20,00	1,00	85,38	297,04	17,60	0,00
19	28:00:00	150,00	5,00	1,00	63,72	297,05	4,40	0,00
20	28:00:00	170,00	19,00	1,00	55,13	297,22	16,72	0,00
21	28:00:00	150,00	16,00	1,00	63,79	297,21	14,08	0,00
22	28:00:00	200,00	10,00	1,00	42,12	297,21	8,80	0,00
23	28:00:00	230,00	8,00	1,00	28,76	296,37	7,04	0,00
24	28:00:00	190,00	11,00	1,00	46,29	296,82	9,68	0,00
25	28:00:00	230,00	6,00	1,00	28,66	296,15	5,28	0,00
27	28:00:00	130,00	8,00	1,00	71,99	296,14	7,04	0,00
28	28:00:00	110,00	0,00	1,00	80,65	296,14	0,00	0,00
29	28:00:00	110,00	7,00	1,00	80,65	296,14	6,16	0,00
30	28:00:00	130,00	3,00	1,00	71,99	296,14	2,64	0,00
31	28:00:00	190,00	17,00	1,00	45,99	296,15	14,96	0,00
32	28:00:00	110,00	17,00	1,00	81,04	297,04	14,96	0,00
33	28:00:00	180,00	1,50	1,00	50,79	297,21	1,32	0,00
34	28:00:00	190,00	1,50	1,00	46,46	297,21	1,32	0,00
35	28:00:00	110,00	0,00	1,00	80,65	296,14	0,00	0,00
36	28:00:00	110,00	1,00	1,00	80,65	296,14	0,88	0,00
26	28:00:00	235,00	0,00	1,00	26,45	296,03	354,80	0,00
1	29:00:00	50,00	-694,40	1,00	114,42	314,07	-624,96	0,00
2	29:00:00	100,00	8,00	1,00	90,96	309,93	8,48	0,00
3	29:00:00	60,00	14,00	1,00	108,06	309,38	14,84	0,00
4	29:00:00	60,00	8,00	1,00	107,89	309,00	8,48	0,00
5	29:00:00	100,00	8,00	1,00	90,54	308,96	8,48	0,00
6	29:00:00	125,00	5,00	1,00	78,92	307,13	5,30	0,00
7	29:00:00	160,00	4,00	1,00	62,00	303,08	4,24	0,00
8	29:00:00	110,00	9,00	1,00	83,66	303,08	9,54	0,00
9	29:00:00	180,00	14,00	1,00	53,09	302,52	14,84	0,00
10	29:00:00	130,00	5,00	1,00	75,00	303,08	5,30	0,00
11	29:00:00	185,00	34,78	1,00	50,52	301,58	36,87	0,00
12	29:00:00	210,00	16,00	1,00	38,71	299,34	16,96	0,00
13	29:00:00	210,00	2,00	1,00	38,43	298,68	2,12	0,00
14	29:00:00	200,00	2,00	1,00	42,62	298,37	2,12	0,00
15	29:00:00	190,00	2,00	1,00	46,88	298,19	2,12	0,00
16	29:00:00	150,00	20,00	1,00	64,23	298,23	21,20	0,00
17	29:00:00	180,00	20,00	1,00	51,21	298,19	21,20	0,00
18	29:00:00	100,00	20,00	1,00	85,87	298,19	21,20	0,00
19	29:00:00	150,00	5,00	1,00	64,21	298,19	5,30	0,00
20	29:00:00	170,00	19,00	1,00	55,61	298,35	20,14	0,00
21	29:00:00	150,00	16,00	1,00	64,27	298,33	16,96	0,00
22	29:00:00	200,00	10,00	1,00	42,61	298,33	10,60	0,00
23	29:00:00	230,00	8,00	1,00	29,34	297,72	8,48	0,00
24	29:00:00	190,00	11,00	1,00	46,82	298,04	11,66	0,00
25	29:00:00	230,00	6,00	1,00	29,27	297,56	6,36	0,00
27	29:00:00	130,00	8,00	1,00	72,60	297,55	8,48	0,00
28	29:00:00	110,00	0,00	1,00	81,26	297,54	0,00	0,00
29	29:00:00	110,00	7,00	1,00	81,26	297,54	7,42	0,00
30	29:00:00	130,00	3,00	1,00	72,60	297,54	3,18	0,00
31	29:00:00	190,00	17,00	1,00	46,60	297,55	18,02	0,00
32	29:00:00	110,00	17,00	1,00	81,54	298,19	18,02	0,00
33	29:00:00	180,00	1,50	1,00	51,27	298,33	1,59	0,00
34	29:00:00	190,00	1,50	1,00	46,94	298,33	1,59	0,00
35	29:00:00	110,00	0,00	1,00	81,26	297,54	0,00	0,00
36	29:00:00	110,00	1,00	1,00	81,26	297,54	1,06	0,00
26	29:00:00	235,00	0,00	1,00	27,07	297,48	282,81	0,00
1	30:00:00	50,00	-694,40	1,00	115,04	315,49	-624,96	0,00
2	30:00:00	100,00	8,00	1,00	91,58	311,35	7,92	0,00
3	30:00:00	60,00	14,00	1,00	108,67	310,81	13,86	0,00
4	30:00:00	60,00	8,00	1,00	108,51	310,42	7,92	0,00
5	30:00:00	100,00	8,00	1,00	91,16	310,38	7,92	0,00
6	30:00:00	125,00	5,00	1,00	79,53	308,54	4,95	0,00
7	30:00:00	160,00	4,00	1,00	62,59	304,45	3,96	0,00
8	30:00:00	110,00	9,00	1,00	84,26	304,45	8,91	0,00
9	30:00:00	180,00	14,00	1,00	53,68	303,88	13,86	0,00
10	30:00:00	130,00	5,00	1,00	75,59	304,45	4,95	0,00
11	30:00:00	185,00	34,78	1,00	51,10	302,92	34,43	0,00
12	30:00:00	210,00	16,00	1,00	39,27	300,62	15,84	0,00
13	30:00:00	210,00	2,00	1,00	38,97	299,94	1,98	0,00
14	30:00:00	200,00	2,00	1,00	43,16	299,62	1,98	0,00
15	30:00:00	190,00	2,00	1,00	47,41	299,42	1,98	0,00
16	30:00:00	150,00	20,00	1,00	64,77	299,47	19,80	0,00
17	30:00:00	180,00	20,00	1,00	51,75	299,43	19,80	0,00
18	30:00:00	100,00	20,00	1,00	86,41	299,42	19,80	0,00
19	30:00:00	150,00	5,00	1,00	64,75	299,43	4,95	0,00
20	30:00:00	170,00	19,00	1,00	56,16	299,60	18,81	0,00
21	30:00:00	150,00	16,00	1,00	64,81	299,58	15,84	0,00
22	30:00:00	200,00	10,00	1,00	43,15	299,58	9,90	0,00
23	30:00:00	230,00	8,00	1,00	29,86	298,90	7,92	0,00
24	30:00:00	190,00	11,00	1,00	47,34	299,26	10,89	0,00
25	30:00:00	230,00	6,00	1,00	29,78	298,73	5,94	0,00
27	30:00:00	130,00	8,00	1,00	73,10	298,72	7,92	0,00
28	30:00:00	110,00	0,00	1,00	81,77	298,71	0,00	0,00
29	30:00:00	110,00	7,00	1,00	81,77	298,71	6,93	0,00
30	30:00:00	130,00	3,00	1,00	73,10	298,71	2,97	0,00
31	30:00:00	190,00	17,00	1,00	47,11	298,72	16,83	0,00
32	30:00:00	110,00	17,00	1,00	82,08	299,42	16,83	0,00
33	30:00:00	180,00	1,50	1,00	51,82	299,58	1,49	0,00
34	30:00:00	190,00	1,50	1,00	47,48	299,58	1,49	0,00
35	30:00:00	110,00	0,00	1,00	81,77	298,71	0,00	0,00
36	30:00:00	110,00	1,00	1,00	81,77	298,71	0,99	0,00
26	30:00:00	235,00	0,00	1,00	27,57	298,64	305,41	0,00
1	31:00:00	50,00	-694,40	1,00	109,46	302,62	-312,48	0,00
2	31:00:00	100,00	8,00	1,00	87,30	301,47	13,76	0,00
3	31:00:00	60,00	14,00	1,00	104,55	301,29	24,08	0,00
4	31:00:00	60,00	8,00	1,00	104,53	301,23	13,76	0,00
5	31:00:00	100,00	8,00	1,00	87,19	301,23	13,76	0,00
6	31:00:00	125,00	5,00	1,00	76,20	300,86	8,60	0,00
7	31:00:00	160,00	4,00	1,00	60,69	300,08	6,88	0,00
8	31:00:00	110,00	9,00	1,00	82,36	300,07	15,48	0,00
9	31:00:00	180,00	14,00	1,00	51,99	299,99	24,08	0,00
10	31:00:00	130,00	5,00	1,00	73,69	300,07	8,60	0,00
11	31:00:00	185,00	34,78	1,00	49,77	299,86	59,82	0,00
12	31:00:00	210,00	16,00	1,00	38,87	299,70	27,52	0,00
13	31:00:00	210,00	2,00	1,00	38,85	299,67	3,44	0,00
14	31:00:00	200,00	2,00	1,00	43,18	299,66	3,44	0,00
15	31:00:00	190,00	2,00	1,00	47,52	299,67	3,44	0,00
16	31:00:00	150,00	20,00	1,00	64,71	299,35	34,40	0,00
17	31:00:00	180,00	20,00	1,00	51,71	299,34	34,40	0,00
18	31:00:00	100,00	20,00	1,00	86,37	299,32	34,40	0,00
19	31:00:00	150,00	5,00	1,00	64,70	299,32	8,60	0,00
20	31:00:00	170,00	19,00	1,00	56,16	299,62	32,68	0,00
21	31:00:00	150,00	16,00	1,00	64,81	299,58	27,52	0,00
22	31:00:00	200,00	10,00	1,00	43,15	299,58	17,20	0,00
23	31:00:00	230,00	8,00	1,00	30,23	299,78	13,76	0,00
24	31:00:00	190,00	11,00	1,00	47,53	299,70	18,92	0,00
25	31:00:00	230,00	6,00	1,00	30,25	299,82	10,32	0,00
27	31:00:00	130,00	8,00	1,00	73,57	299,79	13,76	0,00
28	31:00:00	110,00	0,00	1,00	82,23	299,78	0,00	0,00
29	31:00:00	110,00	7,00	1,00	82,23	299,78	12,04	0,00
30	31:00:00	130,00	3,00	1,00	73,57	299,78	5,16	0,00
31	31:00:00	190,00	17,00	1,00	47,58	299,81	29,24	0,00
32	31:00:00	110,00	17,00	1,00	82,03	299,32	29,24	0,00
33	31:00:00	180,00	1,50	1,00	51,81	299,58	2,58	0,00
34	31:00:00	190,00	1,50	1,00	47,48	299,58	2,58	0,00
35	31:00:00	110,00	0,00	1,00	82,23	299,78	0,00	0,00
36	31:00:00	110,00	1,00	1,00	82,23	299,78	1,72	0,00
26	31:00:00	235,00	0,00	1,00	28,11	299,88	-242,70	0,00
1	32:00:00	50,00	-694,40	1,00	107,36	297,77	0,00	0,00
2	32:00:00	100,00	8,00	1,00	85,69	297,77	8,96	0,00
3	32:00:00	60,00	14,00	1,00	103,02	297,76	15,68	0,00
4	32:00:00	60,00	8,00	1,00	103,02	297,77	8,96	0,00
5	32:00:00	100,00	8,00	1,00	85,69	297,77	8,96	0,00
6	32:00:00	125,00	5,00	1,00	74,87	297,78	5,60	0,00
7	32:00:00	160,00	4,00	1,00	59,72	297,82	4,48	0,00
8	32:00:00	110,00	9,00	1,00	81,38	297,82	10,08	0,00
9	32:00:00	180,00	14,00	1,00	51,06	297,84	15,68	0,00
10	32:00:00	130,00	5,00	1,00	72,72	297,82	5,60	0,00
11	32:00:00	185,00	34,78	1,00	48,90	297,86	38,95	0,00
12	32:00:00	210,00	16,00	1,00	38,14	298,03	17,92	0,00
13	32:00:00	210,00	2,00	1,00	38,17	298,09	2,24	0,00
14	32:00:00	200,00	2,00	1,00	42,53	298,16	2,24	0,00
15	32:00:00	190,00	2,00	1,00	46,90	298,24	2,24	0,00
16	32:00:00	150,00	20,00	1,00	64,13	298,01	22,40	0,00
17	32:00:00	180,00	20,00	1,00	51,13	298,01	22,40	0,00
18	32:00:00	100,00	20,00	1,00	85,79	298,00	22,40	0,00
19	32:00:00	150,00	5,00	1,00	64,13	298,00	5,60	0,00
20	32:00:00	170,00	19,00	1,00	55,52	298,14	21,28	0,00
21	32:00:00	150,00	16,00	1,00	64,18	298,12	17,92	0,00
22	32:00:00	200,00	10,00	1,00	42,52	298,12	11,20	0,00
23	32:00:00	230,00	8,00	1,00	29,73	298,62	8,96	0,00
24	32:00:00	190,00	11,00	1,00	46,95	298,35	12,32	0,00
25	32:00:00	230,00	6,00	1,00	29,80	298,77	6,72	0,00
27	32:00:00	130,00	8,00	1,00	73,12	298,75	8,96	0,00
28	32:00:00	110,00	0,00	1,00	81,78	298,75	0,00	0,00
29	32:00:00	110,00	7,00	1,00	81,78	298,75	7,84	0,00
30	32:00:00	130,00	3,00	1,00	73,12	298,75	3,36	0,00
31	32:00:00	190,00	17,00	1,00	47,13	298,76	19,04	0,00
32	32:00:00	110,00	17,00	1,00	81,46	298,00	19,04	0,00
33	32:00:00	180,00	1,50	1,00	51,18	298,12	1,68	0,00
34	32:00:00	190,00	1,50	1,00	46,85	298,12	1,68	0,00
35	32:00:00	110,00	0,00	1,00	81,78	298,75	0,00	0,00
36	32:00:00	110,00	1,00	1,00	81,78	298,75	1,12	0,00
26	32:00:00	235,00	0,00	1,00	27,68	298,89	-361,51	0,00
1	33:00:00	50,00	-694,40	1,00	106,53	295,85	0,00	0,00
2	33:00:00	100,00	8,00	1,00	84,86	295,85	10,72	0,00
3	33:00:00	60,00	14,00	1,00	102,19	295,84	18,76	0,00
4	33:00:00	60,00	8,00	1,00	102,19	295,85	10,72	0,00
5	33:00:00	100,00	8,00	1,00	84,86	295,85	10,72	0,00
6	33:00:00	125,00	5,00	1,00	74,04	295,87	6,70	0,00
7	33:00:00	160,00	4,00	1,00	58,90	295,93	5,36	0,00
8	33:00:00	110,00	9,00	1,00	80,56	295,92	12,06	0,00
9	33:00:00	180,00	14,00	1,00	50,24	295,94	18,76	0,00
10	33:00:00	130,00	5,00	1,00	71,89	295,92	6,70	0,00
11	33:00:00	185,00	34,78	1,00	48,09	295,98	46,61	0,00
12	33:00:00	210,00	16,00	1,00	37,35	296,21	21,44	0,00
13	33:00:00	210,00	2,00	1,00	37,39	296,30	2,68	0,00
14	33:00:00	200,00	2,00	1,00	41,77	296,39	2,68	0,00
15	33:00:00	190,00	2,00	1,00	46,15	296,51	2,68	0,00
16	33:00:00	150,00	20,00	1,00	63,34	296,18	26,80	0,00
17	33:00:00	180,00	20,00	1,00	50,34	296,18	26,80	0,00
18	33:00:00	100,00	20,00	1,00	85,00	296,18	26,80	0,00
19	33:00:00	150,00	5,00	1,00	63,34	296,18	6,70	0,00
20	33:00:00	170,00	19,00	1,00	54,75	296,36	25,46	0,00
21	33:00:00	150,00	16,00	1,00	63,41	296,34	21,44	0,00
22	33:00:00	200,00	10,00	1,00	41,74	296,34	13,40	0,00
23	33:00:00	230,00	8,00	1,00	29,05	297,04	10,72	0,00
24	33:00:00	190,00	11,00	1,00	46,21	296,66	14,74	0,00
25	33:00:00	230,00	6,00	1,00	29,14	297,24	8,04	0,00
27	33:00:00	130,00	8,00	1,00	72,46	297,22	10,72	0,00
28	33:00:00	110,00	0,00	1,00	81,12	297,21	0,00	0,00
29	33:00:00	110,00	7,00	1,00	81,12	297,21	9,38	0,00
30	33:00:00	130,00	3,00	1,00	72,45	297,21	4,02	0,00
31	33:00:00	190,00	17,00	1,00	46,46	297,23	22,78	0,00
32	33:00:00	110,00	17,00	1,00	80,67	296,17	22,78	0,00
33	33:00:00	180,00	1,50	1,00	50,41	296,34	2,01	0,00
34	33:00:00	190,00	1,50	1,00	46,08	296,34	2,01	0,00
35	33:00:00	110,00	0,00	1,00	81,12	297,21	0,00	0,00
36	33:00:00	110,00	1,00	1,00	81,12	297,21	1,34	0,00
26	33:00:00	235,00	0,00	1,00	27,04	297,42	-432,53	0,00
1	34:00:00	50,00	-694,40	1,00	105,95	294,52	0,00	0,00
2	34:00:00	100,00	8,00	1,00	84,29	294,52	8,96	0,00
3	34:00:00	60,00	14,00	1,00	101,62	294,52	15,68	0,00
4	34:00:00	60,00	8,00	1,00	101,62	294,52	8,96	0,00
5	34:00:00	100,00	8,00	1,00	84,29	294,53	8,96	0,00
6	34:00:00	125,00	5,00	1,00	73,46	294,54	5,60	0,00
7	34:00:00	160,00	4,00	1,00	58,31	294,58	4,48	0,00
8	34:00:00	110,00	9,00	1,00	79,98	294,58	10,08	0,00
9	34:00:00	180,00	14,00	1,00	49,65	294,59	15,68	0,00
10	34:00:00	130,00	5,00	1,00	71,31	294,58	5,60	0,00
11	34:00:00	185,00	34,78	1,00	47,50	294,62	38,95	0,00
12	34:00:00	210,00	16,00	1,00	36,74	294,78	17,92	0,00
13	34:00:00	210,00	2,00	1,00	36,76	294,85	2,24	0,00
14	34:00:00	200,00	2,00	1,00	41,13	294,91	2,24	0,00
15	34:00:00	190,00	2,00	1,00	45,50	295,00	2,24	0,00
16	34:00:00	150,00	20,00	1,00	62,73	294,77	22,40	0,00
17	34:00:00	180,00	20,00	1,00	49,73	294,77	22,40	0,00
18	34:00:00	100,00	20,00	1,00	84,39	294,76	22,40	0,00
19	34:00:00	150,00	5,00	1,00	62,72	294,76	5,60	0,00
20	34:00:00	170,00	19,00	1,00	54,12	294,89	21,28	0,00
21	34:00:00	150,00	16,00	1,00	62,77	294,88	17,92	0,00
22	34:00:00	200,00	10,00	1,00	41,11	294,88	11,20	0,00
23	34:00:00	230,00	8,00	1,00	28,33	295,38	8,96	0,00
24	34:00:00	190,00	11,00	1,00	45,54	295,10	12,32	0,00
25	34:00:00	230,00	6,00	1,00	28,39	295,52	6,72	0,00
27	34:00:00	130,00	8,00	1,00	71,71	295,51	8,96	0,00
28	34:00:00	110,00	0,00	1,00	80,38	295,50	0,00	0,00
29	34:00:00	110,00	7,00	1,00	80,38	295,50	7,84	0,00
30	34:00:00	130,00	3,00	1,00	71,71	295,50	3,36	0,00
31	34:00:00	190,00	17,00	1,00	45,72	295,52	19,04	0,00
32	34:00:00	110,00	17,00	1,00	80,06	294,76	19,04	0,00
33	34:00:00	180,00	1,50	1,00	49,78	294,87	1,68	0,00
34	34:00:00	190,00	1,50	1,00	45,44	294,87	1,68	0,00
35	34:00:00	110,00	0,00	1,00	80,38	295,50	0,00	0,00
36	34:00:00	110,00	1,00	1,00	80,38	295,50	1,12	0,00
26	34:00:00	235,00	0,00	1,00	26,28	295,65	-361,51	0,00
1	35:00:00	50,00	-694,40	1,00	105,43	293,31	0,00	0,00
2	35:00:00	100,00	8,00	1,00	83,76	293,31	7,76	0,00
3	35:00:00	60,00	14,00	1,00	101,09	293,31	13,58	0,00
4	35:00:00	60,00	8,00	1,00	101,09	293,31	7,76	0,00
5	35:00:00	100,00	8,00	1,00	83,76	293,31	7,76	0,00
6	35:00:00	125,00	5,00	1,00	72,93	293,32	4,85	0,00
7	35:00:00	160,00	4,00	1,00	57,78	293,35	3,88	0,00
8	35:00:00	110,00	9,00	1,00	79,45	293,35	8,73	0,00
9	35:00:00	180,00	14,00	1,00	49,12	293,36	13,58	0,00
10	35:00:00	130,00	5,00	1,00	70,78	293,35	4,85	0,00
11	35:00:00	185,00	34,78	1,00	46,96	293,38	33,74	0,00
12	35:00:00	210,00	16,00	1,00	36,18	293,51	15,52	0,00
13	35:00:00	210,00	2,00	1,00	36,21	293,56	1,94	0,00
14	35:00:00	200,00	2,00	1,00	40,56	293,61	1,94	0,00
15	35:00:00	190,00	2,00	1,00	44,92	293,67	1,94	0,00
16	35:00:00	150,00	20,00	1,00	62,18	293,50	19,40	0,00
17	35:00:00	180,00	20,00	1,00	49,18	293,50	19,40	0,00
18	35:00:00	100,00	20,00	1,00	83,84	293,49	19,40	0,00
19	35:00:00	150,00	5,00	1,00	62,17	293,49	4,85	0,00
20	35:00:00	170,00	19,00	1,00	53,55	293,59	18,43	0,00
21	35:00:00	150,00	16,00	1,00	62,21	293,58	15,52	0,00
22	35:00:00	200,00	10,00	1,00	40,55	293,58	9,70	0,00
23	35:00:00	230,00	8,00	1,00	27,72	293,96	7,76	0,00
24	35:00:00	190,00	11,00	1,00	44,96	293,75	10,67	0,00
25	35:00:00	230,00	6,00	1,00	27,76	294,08	5,82	0,00
27	35:00:00	130,00	8,00	1,00	71,09	294,06	7,76	0,00
28	35:00:00	110,00	0,00	1,00	79,75	294,06	0,00	0,00
29	35:00:00	110,00	7,00	1,00	79,75	294,06	6,79	0,00
30	35:00:00	130,00	3,00	1,00	71,09	294,06	2,91	0,00
31	35:00:00	190,00	17,00	1,00	45,09	294,07	16,49	0,00
32	35:00:00	110,00	17,00	1,00	79,51	293,49	16,49	0,00
33	35:00:00	180,00	1,50	1,00	49,21	293,58	1,45	0,00
34	35:00:00	190,00	1,50	1,00	44,88	293,58	1,45	0,00
35	35:00:00	110,00	0,00	1,00	79,75	294,06	0,00	0,00
36	35:00:00	110,00	1,00	1,00	79,75	294,06	0,97	0,00
26	35:00:00	235,00	0,00	1,00	25,64	294,17	-313,10	0,00
1	36:00:00	50,00	-694,40	1,00	104,82	291,91	0,00	0,00
2	36:00:00	100,00	8,00	1,00	83,16	291,91	8,32	0,00
3	36:00:00	60,00	14,00	1,00	100,49	291,91	14,56	0,00
4	36:00:00	60,00	8,00	1,00	100,49	291,91	8,32	0,00
5	36:00:00	100,00	8,00	1,00	83,16	291,91	8,32	0,00
6	36:00:00	125,00	5,00	1,00	72,33	291,93	5,20	0,00
7	36:00:00	160,00	4,00	1,00	57,18	291,96	4,16	0,00
8	36:00:00	110,00	9,00	1,00	78,84	291,96	9,36	0,00
9	36:00:00	180,00	14,00	1,00	48,52	291,97	14,56	0,00
10	36:00:00	130,00	5,00	1,00	70,18	291,96	5,20	0,00
11	36:00:00	185,00	34,78	1,00	46,36	292,00	36,17	0,00
12	36:00:00	210,00	16,00	1,00	35,59	292,14	16,64	0,00
13	36:00:00	210,00	2,00	1,00	35,62	292,19	2,08	0,00
14	36:00:00	200,00	2,00	1,00	39,97	292,25	2,08	0,00
15	36:00:00	190,00	2,00	1,00	44,34	292,33	2,08	0,00
16	36:00:00	150,00	20,00	1,00	61,58	292,12	20,80	0,00
17	36:00:00	180,00	20,00	1,00	48,58	292,12	20,80	0,00
18	36:00:00	100,00	20,00	1,00	83,24	292,12	20,80	0,00
19	36:00:00	150,00	5,00	1,00	61,58	292,12	5,20	0,00
20	36:00:00	170,00	19,00	1,00	52,96	292,24	19,76	0,00
21	36:00:00	150,00	16,00	1,00	61,62	292,22	16,64	0,00
22	36:00:00	200,00	10,00	1,00	39,96	292,22	10,40	0,00
23	36:00:00	230,00	8,00	1,00	27,15	292,66	8,32	0,00
24	36:00:00	190,00	11,00	1,00	44,38	292,42	11,44	0,00
25	36:00:00	230,00	6,00	1,00	27,20	292,78	6,24	0,00
27	36:00:00	130,00	8,00	1,00	70,53	292,77	8,32	0,00
28	36:00:00	110,00	0,00	1,00	79,19	292,77	0,00	0,00
29	36:00:00	110,00	7,00	1,00	79,19	292,77	7,28	0,00
30	36:00:00	130,00	3,00	1,00	70,53	292,77	3,12	0,00
31	36:00:00	190,00	17,00	1,00	44,53	292,78	17,68	0,00
32	36:00:00	110,00	17,00	1,00	78,91	292,12	17,68	0,00
33	36:00:00	180,00	1,50	1,00	48,62	292,22	1,56	0,00
34	36:00:00	190,00	1,50	1,00	44,29	292,22	1,56	0,00
35	36:00:00	110,00	0,00	1,00	79,19	292,77	0,00	0,00
36	36:00:00	110,00	1,00	1,00	79,19	292,77	1,04	0,00
26	36:00:00	235,00	0,00	1,00	25,09	292,89	-335,69	0,00
1	37:00:00	50,00	-694,40	1,00	108,76	301,00	-486,08	0,00
2	37:00:00	100,00	8,00	1,00	85,97	298,40	9,20	0,00
3	37:00:00	60,00	14,00	1,00	103,14	298,04	16,10	0,00
4	37:00:00	60,00	8,00	1,00	103,05	297,82	9,20	0,00
5	37:00:00	100,00	8,00	1,00	85,71	297,80	9,20	0,00
6	37:00:00	125,00	5,00	1,00	74,40	296,71	5,75	0,00
7	37:00:00	160,00	4,00	1,00	58,20	294,31	4,60	0,00
8	37:00:00	110,00	9,00	1,00	79,86	294,31	10,35	0,00
9	37:00:00	180,00	14,00	1,00	49,39	293,99	16,10	0,00
10	37:00:00	130,00	5,00	1,00	71,20	294,31	5,75	0,00
11	37:00:00	185,00	34,78	1,00	47,00	293,46	40,00	0,00
12	37:00:00	210,00	16,00	1,00	35,65	292,28	18,40	0,00
13	37:00:00	210,00	2,00	1,00	35,51	291,94	2,30	0,00
14	37:00:00	200,00	2,00	1,00	39,77	291,79	2,30	0,00
15	37:00:00	190,00	2,00	1,00	44,08	291,72	2,30	0,00
16	37:00:00	150,00	20,00	1,00	61,39	291,67	23,00	0,00
17	37:00:00	180,00	20,00	1,00	48,38	291,65	23,00	0,00
18	37:00:00	100,00	20,00	1,00	83,04	291,65	23,00	0,00
19	37:00:00	150,00	5,00	1,00	61,38	291,65	5,75	0,00
20	37:00:00	170,00	19,00	1,00	52,76	291,77	21,85	0,00
21	37:00:00	150,00	16,00	1,00	61,42	291,75	18,40	0,00
22	37:00:00	200,00	10,00	1,00	39,76	291,75	11,50	0,00
23	37:00:00	230,00	8,00	1,00	26,68	291,58	9,20	0,00
24	37:00:00	190,00	11,00	1,00	44,06	291,68	12,65	0,00
25	37:00:00	230,00	6,00	1,00	26,66	291,54	6,90	0,00
27	37:00:00	130,00	8,00	1,00	69,99	291,52	9,20	0,00
28	37:00:00	110,00	0,00	1,00	78,65	291,52	0,00	0,00
29	37:00:00	110,00	7,00	1,00	78,65	291,52	8,05	0,00
30	37:00:00	130,00	3,00	1,00	69,98	291,52	3,45	0,00
31	37:00:00	190,00	17,00	1,00	43,99	291,53	19,55	0,00
32	37:00:00	110,00	17,00	1,00	78,71	291,65	19,55	0,00
33	37:00:00	180,00	1,50	1,00	48,42	291,75	1,72	0,00
34	37:00:00	190,00	1,50	1,00	44,09	291,75	1,72	0,00
35	37:00:00	110,00	0,00	1,00	78,65	291,52	0,00	0,00
36	37:00:00	110,00	1,00	1,00	78,65	291,52	1,15	0,00
26	37:00:00	235,00	0,00	1,00	24,49	291,52	114,88	0,00
1	38:00:00	50,00	-694,40	1,00	114,09	313,31	-694,40	0,00
2	38:00:00	100,00	8,00	1,00	90,25	308,28	7,28	0,00
3	38:00:00	60,00	14,00	1,00	107,30	307,63	12,74	0,00
4	38:00:00	60,00	8,00	1,00	107,09	307,14	7,28	0,00
5	38:00:00	100,00	8,00	1,00	89,73	307,09	7,28	0,00
6	38:00:00	125,00	5,00	1,00	77,91	304,80	4,55	0,00
7	38:00:00	160,00	4,00	1,00	60,54	299,72	3,64	0,00
8	38:00:00	110,00	9,00	1,00	82,20	299,72	8,19	0,00
9	38:00:00	180,00	14,00	1,00	51,56	299,00	12,74	0,00
10	38:00:00	130,00	5,00	1,00	73,54	299,72	4,55	0,00
11	38:00:00	185,00	34,78	1,00	48,87	297,79	31,65	0,00
12	38:00:00	210,00	16,00	1,00	36,74	294,80	14,56	0,00
13	38:00:00	210,00	2,00	1,00	36,35	293,90	1,82	0,00
14	38:00:00	200,00	2,00	1,00	40,50	293,47	1,82	0,00
15	38:00:00	190,00	2,00	1,00	44,72	293,21	1,82	0,00
16	38:00:00	150,00	20,00	1,00	62,10	293,31	18,20	0,00
17	38:00:00	180,00	20,00	1,00	49,07	293,24	18,20	0,00
18	38:00:00	100,00	20,00	1,00	83,73	293,24	18,20	0,00
19	38:00:00	150,00	5,00	1,00	62,07	293,26	4,55	0,00
20	38:00:00	170,00	19,00	1,00	53,49	293,46	17,29	0,00
21	38:00:00	150,00	16,00	1,00	62,16	293,45	14,56	0,00
22	38:00:00	200,00	10,00	1,00	40,49	293,45	9,10	0,00
23	38:00:00	230,00	8,00	1,00	27,04	292,41	7,28	0,00
24	38:00:00	190,00	11,00	1,00	44,62	292,97	10,01	0,00
25	38:00:00	230,00	6,00	1,00	26,93	292,14	5,46	0,00
27	38:00:00	130,00	8,00	1,00	70,25	292,13	7,28	0,00
28	38:00:00	110,00	0,00	1,00	78,92	292,13	0,00	0,00
29	38:00:00	110,00	7,00	1,00	78,92	292,13	6,37	0,00
30	38:00:00	130,00	3,00	1,00	70,25	292,13	2,73	0,00
31	38:00:00	190,00	17,00	1,00	44,26	292,14	15,47	0,00
32	38:00:00	110,00	17,00	1,00	79,40	293,24	15,47	0,00
33	38:00:00	180,00	1,50	1,00	49,16	293,45	1,37	0,00
34	38:00:00	190,00	1,50	1,00	44,82	293,45	1,37	0,00
35	38:00:00	110,00	0,00	1,00	78,92	292,13	0,00	0,00
36	38:00:00	110,00	1,00	1,00	78,92	292,13	0,91	0,00
26	38:00:00	235,00	0,00	1,00	24,69	291,99	400,67	0,00
1	39:00:00	50,00	-694,40	1,00	115,42	316,36	-694,40	0,00
2	39:00:00	100,00	8,00	1,00	91,57	311,33	4,88	0,00
3	39:00:00	60,00	14,00	1,00	108,62	310,69	8,54	0,00
4	39:00:00	60,00	8,00	1,00	108,40	310,18	4,88	0,00
5	39:00:00	100,00	8,00	1,00	91,05	310,13	4,88	0,00
6	39:00:00	125,00	5,00	1,00	79,19	307,77	3,05	0,00
7	39:00:00	160,00	4,00	1,00	61,74	302,49	2,44	0,00
8	39:00:00	110,00	9,00	1,00	83,41	302,49	5,49	0,00
9	39:00:00	180,00	14,00	1,00	52,75	301,74	8,54	0,00
10	39:00:00	130,00	5,00	1,00	74,74	302,49	3,05	0,00
11	39:00:00	185,00	34,78	1,00	50,02	300,44	21,22	0,00
12	39:00:00	210,00	16,00	1,00	37,76	297,14	9,76	0,00
13	39:00:00	210,00	2,00	1,00	37,32	296,13	1,22	0,00
14	39:00:00	200,00	2,00	1,00	41,44	295,64	1,22	0,00
15	39:00:00	190,00	2,00	1,00	45,63	295,31	1,22	0,00
16	39:00:00	150,00	20,00	1,00	63,06	295,54	12,20	0,00
17	39:00:00	180,00	20,00	1,00	50,03	295,46	12,20	0,00
18	39:00:00	100,00	20,00	1,00	84,69	295,46	12,20	0,00
19	39:00:00	150,00	5,00	1,00	63,04	295,48	3,05	0,00
20	39:00:00	170,00	19,00	1,00	54,44	295,63	11,59	0,00
21	39:00:00	150,00	16,00	1,00	63,10	295,62	9,76	0,00
22	39:00:00	200,00	10,00	1,00	41,43	295,62	6,10	0,00
23	39:00:00	230,00	8,00	1,00	27,83	294,23	4,88	0,00
24	39:00:00	190,00	11,00	1,00	45,49	294,98	6,71	0,00
25	39:00:00	230,00	6,00	1,00	27,67	293,85	3,66	0,00
27	39:00:00	130,00	8,00	1,00	71,00	293,85	4,88	0,00
28	39:00:00	110,00	0,00	1,00	79,66	293,85	0,00	0,00
29	39:00:00	110,00	7,00	1,00	79,66	293,85	4,27	0,00
30	39:00:00	130,00	3,00	1,00	71,00	293,85	1,83	0,00
31	39:00:00	190,00	17,00	1,00	45,00	293,85	10,37	0,00
32	39:00:00	110,00	17,00	1,00	80,36	295,46	10,37	0,00
33	39:00:00	180,00	1,50	1,00	50,10	295,62	0,91	0,00
34	39:00:00	190,00	1,50	1,00	45,77	295,62	0,91	0,00
35	39:00:00	110,00	0,00	1,00	79,66	293,85	0,00	0,00
36	39:00:00	110,00	1,00	1,00	79,66	293,85	0,61	0,00
26	39:00:00	235,00	0,00	1,00	25,40	293,63	497,50	0,00
1	40:00:00	50,00	-694,40	1,00	116,15	318,06	-694,40	0,00
2	40:00:00	100,00	8,00	1,00	92,30	313,02	5,44	0,00
3	40:00:00	60,00	14,00	1,00	109,36	312,38	9,52	0,00
4	40:00:00	60,00	8,00	1,00	109,14	311,88	5,44	0,00
5	40:00:00	100,00	8,00	1,00	91,78	311,82	5,44	0,00
6	40:00:00	125,00	5,00	1,00	79,93	309,48	3,40	0,00
7	40:00:00	160,00	4,00	1,00	62,50	304,25	2,72	0,00
8	40:00:00	110,00	9,00	1,00	84,17	304,25	6,12	0,00
9	40:00:00	180,00	14,00	1,00	53,51	303,50	9,52	0,00
10	40:00:00	130,00	5,00	1,00	75,50	304,25	3,40	0,00
11	40:00:00	185,00	34,78	1,00	50,79	302,23	23,65	0,00
12	40:00:00	210,00	16,00	1,00	38,56	299,00	10,88	0,00
13	40:00:00	210,00	2,00	1,00	38,14	298,01	1,36	0,00
14	40:00:00	200,00	2,00	1,00	42,26	297,54	1,36	0,00
15	40:00:00	190,00	2,00	1,00	46,46	297,22	1,36	0,00
16	40:00:00	150,00	20,00	1,00	63,88	297,42	13,60	0,00
17	40:00:00	180,00	20,00	1,00	50,85	297,35	13,60	0,00
18	40:00:00	100,00	20,00	1,00	85,51	297,35	13,60	0,00
19	40:00:00	150,00	5,00	1,00	63,85	297,36	3,40	0,00
20	40:00:00	170,00	19,00	1,00	55,26	297,53	12,92	0,00
21	40:00:00	150,00	16,00	1,00	63,92	297,52	10,88	0,00
22	40:00:00	200,00	10,00	1,00	42,26	297,52	6,80	0,00
23	40:00:00	230,00	8,00	1,00	28,69	296,21	5,44	0,00
24	40:00:00	190,00	11,00	1,00	46,33	296,92	7,48	0,00
25	40:00:00	230,00	6,00	1,00	28,54	295,87	4,08	0,00
27	40:00:00	130,00	8,00	1,00	71,87	295,86	5,44	0,00
28	40:00:00	110,00	0,00	1,00	80,53	295,86	0,00	0,00
29	40:00:00	110,00	7,00	1,00	80,53	295,86	4,76	0,00
30	40:00:00	130,00	3,00	1,00	71,87	295,86	2,04	0,00
31	40:00:00	190,00	17,00	1,00	45,87	295,87	11,56	0,00
32	40:00:00	110,00	17,00	1,00	81,18	297,35	11,56	0,00
33	40:00:00	180,00	1,50	1,00	50,92	297,52	1,02	0,00
34	40:00:00	190,00	1,50	1,00	46,59	297,52	1,02	0,00
35	40:00:00	110,00	0,00	1,00	80,53	295,86	0,00	0,00
36	40:00:00	110,00	1,00	1,00	80,53	295,86	0,68	0,00
26	40:00:00	235,00	0,00	1,00	26,28	295,66	474,91	0,00
1	41:00:00	50,00	-694,40	1,00	117,46	321,09	-694,40	0,00
2	41:00:00	100,00	8,00	1,00	93,62	316,05	3,68	0,00
3	41:00:00	60,00	14,00	1,00	110,67	315,42	6,44	0,00
4	41:00:00	60,00	8,00	1,00	110,45	314,90	3,68	0,00
5	41:00:00	100,00	8,00	1,00	93,09	314,84	3,68	0,00
6	41:00:00	125,00	5,00	1,00	81,22	312,44	2,30	0,00
7	41:00:00	160,00	4,00	1,00	63,73	307,08	1,84	0,00
8	41:00:00	110,00	9,00	1,00	85,39	307,08	4,14	0,00
9	41:00:00	180,00	14,00	1,00	54,73	306,30	6,44	0,00
10	41:00:00	130,00	5,00	1,00	76,73	307,07	2,30	0,00
11	41:00:00	185,00	34,78	1,00	51,98	304,96	16,00	0,00
12	41:00:00	210,00	16,00	1,00	39,65	301,50	7,36	0,00
13	41:00:00	210,00	2,00	1,00	39,18	300,43	0,92	0,00
14	41:00:00	200,00	2,00	1,00	43,29	299,90	0,92	0,00
15	41:00:00	190,00	2,00	1,00	47,46	299,54	0,92	0,00
16	41:00:00	150,00	20,00	1,00	64,93	299,85	9,20	0,00
17	41:00:00	180,00	20,00	1,00	51,89	299,76	9,20	0,00
18	41:00:00	100,00	20,00	1,00	86,56	299,77	9,20	0,00
19	41:00:00	150,00	5,00	1,00	64,90	299,79	2,30	0,00
20	41:00:00	170,00	19,00	1,00	56,28	299,90	8,74	0,00
21	41:00:00	150,00	16,00	1,00	64,95	299,89	7,36	0,00
22	41:00:00	200,00	10,00	1,00	43,28	299,89	4,60	0,00
23	41:00:00	230,00	8,00	1,00	29,59	298,30	3,68	0,00
24	41:00:00	190,00	11,00	1,00	47,30	299,17	5,06	0,00
25	41:00:00	230,00	6,00	1,00	29,41	297,87	2,76	0,00
27	41:00:00	130,00	8,00	1,00	72,74	297,87	3,68	0,00
28	41:00:00	110,00	0,00	1,00	81,40	297,86	0,00	0,00
29	41:00:00	110,00	7,00	1,00	81,40	297,86	3,22	0,00
30	41:00:00	130,00	3,00	1,00	72,74	297,86	1,38	0,00
31	41:00:00	190,00	17,00	1,00	46,74	297,87	7,82	0,00
32	41:00:00	110,00	17,00	1,00	82,23	299,77	7,82	0,00
33	41:00:00	180,00	1,50	1,00	51,95	299,89	0,69	0,00
34	41:00:00	190,00	1,50	1,00	47,62	299,89	0,69	0,00
35	41:00:00	110,00	0,00	1,00	81,40	297,86	0,00	0,00
36	41:00:00	110,00	1,00	1,00	81,40	297,86	0,46	0,00
26	41:00:00	235,00	0,00	1,00	27,12	297,60	545,92	0,00
1	42:00:00	50,00	-694,40	1,00	108,59	300,62	-138,88	0,00
2	42:00:00	100,00	8,00	1,00	86,82	300,37	4,08	0,00
3	42:00:00	60,00	14,00	1,00	104,13	300,33	7,14	0,00
4	42:00:00	60,00	8,00	1,00	104,13	300,31	4,08	0,00
5	42:00:00	100,00	8,00	1,00	86,79	300,31	4,08	0,00
6	42:00:00	125,00	5,00	1,00	75,92	300,21	2,55	0,00
7	42:00:00	160,00	4,00	1,00	60,66	300,00	2,04	0,00
8	42:00:00	110,00	9,00	1,00	82,33	300,00	4,59	0,00
9	42:00:00	180,00	14,00	1,00	51,99	299,98	7,14	0,00
10	42:00:00	130,00	5,00	1,00	73,66	300,00	2,55	0,00
11	42:00:00	185,00	34,78	1,00	49,80	299,94	17,74	0,00
12	42:00:00	210,00	16,00	1,00	38,94	299,86	8,16	0,00
13	42:00:00	210,00	2,00	1,00	38,93	299,84	1,02	0,00
14	42:00:00	200,00	2,00	1,00	43,26	299,83	1,02	0,00
15	42:00:00	190,00	2,00	1,00	47,59	299,83	1,02	0,00
16	42:00:00	150,00	20,00	1,00	64,91	299,80	10,20	0,00
17	42:00:00	180,00	20,00	1,00	51,91	299,80	10,20	0,00
18	42:00:00	100,00	20,00	1,00	86,57	299,80	10,20	0,00
19	42:00:00	150,00	5,00	1,00	64,91	299,80	2,55	0,00
20	42:00:00	170,00	19,00	1,00	56,25	299,83	9,69	0,00
21	42:00:00	150,00	16,00	1,00	64,92	299,82	8,16	0,00
22	42:00:00	200,00	10,00	1,00	43,25	299,82	5,10	0,00
23	42:00:00	230,00	8,00	1,00	30,26	299,83	4,08	0,00
24	42:00:00	190,00	11,00	1,00	47,59	299,83	5,61	0,00
25	42:00:00	230,00	6,00	1,00	30,26	299,83	3,06	0,00
27	42:00:00	130,00	8,00	1,00	73,59	299,83	4,08	0,00
28	42:00:00	110,00	0,00	1,00	82,25	299,82	0,00	0,00
29	42:00:00	110,00	7,00	1,00	82,25	299,82	3,57	0,00
30	42:00:00	130,00	3,00	1,00	73,58	299,82	1,53	0,00
31	42:00:00	190,00	17,00	1,00	47,59	299,83	8,67	0,00
32	42:00:00	110,00	17,00	1,00	82,24	299,80	8,67	0,00
33	42:00:00	180,00	1,50	1,00	51,92	299,82	0,77	0,00
34	42:00:00	190,00	1,50	1,00	47,59	299,82	0,77	0,00
35	42:00:00	110,00	0,00	1,00	82,25	299,82	0,00	0,00
36	42:00:00	110,00	1,00	1,00	82,25	299,82	0,51	0,00
26	42:00:00	235,00	0,00	1,00	28,09	299,83	-25,74	0,00
1	43:00:00	50,00	-694,40	1,00	107,98	299,20	0,00	0,00
2	43:00:00	100,00	8,00	1,00	86,31	299,20	5,92	0,00
3	43:00:00	60,00	14,00	1,00	103,65	299,20	10,36	0,00
4	43:00:00	60,00	8,00	1,00	103,65	299,20	5,92	0,00
5	43:00:00	100,00	8,00	1,00	86,31	299,20	5,92	0,00
6	43:00:00	125,00	5,00	1,00	75,49	299,21	3,70	0,00
7	43:00:00	160,00	4,00	1,00	60,33	299,23	2,96	0,00
8	43:00:00	110,00	9,00	1,00	81,99	299,23	6,66	0,00
9	43:00:00	180,00	14,00	1,00	51,66	299,23	10,36	0,00
10	43:00:00	130,00	5,00	1,00	73,33	299,23	3,70	0,00
11	43:00:00	185,00	34,78	1,00	49,50	299,25	25,74	0,00
12	43:00:00	210,00	16,00	1,00	38,70	299,32	11,84	0,00
13	43:00:00	210,00	2,00	1,00	38,72	299,35	1,48	0,00
14	43:00:00	200,00	2,00	1,00	43,06	299,38	1,48	0,00
15	43:00:00	190,00	2,00	1,00	47,41	299,42	1,48	0,00
16	43:00:00	150,00	20,00	1,00	64,70	299,32	14,80	0,00
17	43:00:00	180,00	20,00	1,00	51,70	299,32	14,80	0,00
18	43:00:00	100,00	20,00	1,00	86,36	299,31	14,80	0,00
19	43:00:00	150,00	5,00	1,00	64,70	299,31	3,70	0,00
20	43:00:00	170,00	19,00	1,00	56,06	299,37	14,06	0,00
21	43:00:00	150,00	16,00	1,00	64,72	299,37	11,84	0,00
22	43:00:00	200,00	10,00	1,00	43,06	299,37	7,40	0,00
23	43:00:00	230,00	8,00	1,00	30,16	299,60	5,92	0,00
24	43:00:00	190,00	11,00	1,00	47,43	299,47	8,14	0,00
25	43:00:00	230,00	6,00	1,00	30,19	299,67	4,44	0,00
27	43:00:00	130,00	8,00	1,00	73,51	299,66	5,92	0,00
28	43:00:00	110,00	0,00	1,00	82,18	299,66	0,00	0,00
29	43:00:00	110,00	7,00	1,00	82,18	299,66	5,18	0,00
30	43:00:00	130,00	3,00	1,00	73,51	299,66	2,22	0,00
31	43:00:00	190,00	17,00	1,00	47,52	299,66	12,58	0,00
32	43:00:00	110,00	17,00	1,00	82,03	299,31	12,58	0,00
33	43:00:00	180,00	1,50	1,00	51,72	299,37	1,11	0,00
34	43:00:00	190,00	1,50	1,00	47,39	299,37	1,11	0,00
35	43:00:00	110,00	0,00	1,00	82,18	299,66	0,00	0,00
36	43:00:00	110,00	1,00	1,00	82,18	299,66	0,74	0,00
26	43:00:00	235,00	0,00	1,00	28,05	299,73	-238,86	0,00
1	44:00:00	50,00	-694,40	1,00	107,30	297,62	0,00	0,00
2	44:00:00	100,00	8,00	1,00	85,63	297,62	8,96	0,00
3	44:00:00	60,00	14,00	1,00	102,96	297,62	15,68	0,00
4	44:00:00	60,00	8,00	1,00	102,96	297,62	8,96	0,00
5	44:00:00	100,00	8,00	1,00	85,63	297,63	8,96	0,00
6	44:00:00	125,00	5,00	1,00	74,81	297,64	5,60	0,00
7	44:00:00	160,00	4,00	1,00	59,66	297,68	4,48	0,00
8	44:00:00	110,00	9,00	1,00	81,32	297,68	10,08	0,00
9	44:00:00	180,00	14,00	1,00	51,00	297,69	15,68	0,00
10	44:00:00	130,00	5,00	1,00	72,66	297,68	5,60	0,00
11	44:00:00	185,00	34,78	1,00	48,84	297,72	38,95	0,00
12	44:00:00	210,00	16,00	1,00	38,08	297,88	17,92	0,00
13	44:00:00	210,00	2,00	1,00	38,11	297,95	2,24	0,00
14	44:00:00	200,00	2,00	1,00	42,47	298,01	2,24	0,00
15	44:00:00	190,00	2,00	1,00	46,84	298,10	2,24	0,00
16	44:00:00	150,00	20,00	1,00	64,07	297,87	22,40	0,00
17	44:00:00	180,00	20,00	1,00	51,07	297,87	22,40	0,00
18	44:00:00	100,00	20,00	1,00	85,73	297,86	22,40	0,00
19	44:00:00	150,00	5,00	1,00	64,07	297,86	5,60	0,00
20	44:00:00	170,00	19,00	1,00	55,46	297,99	21,28	0,00
21	44:00:00	150,00	16,00	1,00	64,12	297,98	17,92	0,00
22	44:00:00	200,00	10,00	1,00	42,45	297,98	11,20	0,00
23	44:00:00	230,00	8,00	1,00	29,67	298,48	8,96	0,00
24	44:00:00	190,00	11,00	1,00	46,88	298,20	12,32	0,00
25	44:00:00	230,00	6,00	1,00	29,73	298,62	6,72	0,00
27	44:00:00	130,00	8,00	1,00	73,06	298,61	8,96	0,00
28	44:00:00	110,00	0,00	1,00	81,72	298,60	0,00	0,00
29	44:00:00	110,00	7,00	1,00	81,72	298,60	7,84	0,00
30	44:00:00	130,00	3,00	1,00	73,06	298,60	3,36	0,00
31	44:00:00	190,00	17,00	1,00	47,06	298,62	19,04	0,00
32	44:00:00	110,00	17,00	1,00	81,40	297,86	19,04	0,00
33	44:00:00	180,00	1,50	1,00	51,12	297,98	1,68	0,00
34	44:00:00	190,00	1,50	1,00	46,79	297,98	1,68	0,00
35	44:00:00	110,00	0,00	1,00	81,72	298,60	0,00	0,00
36	44:00:00	110,00	1,00	1,00	81,72	298,60	1,12	0,00
26	44:00:00	235,00	0,00	1,00	27,62	298,75	-361,51	0,00
1	45:00:00	50,00	-694,40	1,00	106,46	295,70	0,00	0,00
2	45:00:00	100,00	8,00	1,00	84,80	295,70	10,72	0,00
3	45:00:00	60,00	14,00	1,00	102,13	295,70	18,76	0,00
4	45:00:00	60,00	8,00	1,00	102,13	295,70	10,72	0,00
5	45:00:00	100,00	8,00	1,00	84,80	295,71	10,72	0,00
6	45:00:00	125,00	5,00	1,00	73,98	295,73	6,70	0,00
7	45:00:00	160,00	4,00	1,00	58,83	295,78	5,36	0,00
8	45:00:00	110,00	9,00	1,00	80,50	295,78	12,06	0,00
9	45:00:00	180,00	14,00	1,00	50,18	295,80	18,76	0,00
10	45:00:00	130,00	5,00	1,00	71,83	295,78	6,70	0,00
11	45:00:00	185,00	34,78	1,00	48,03	295,84	46,61	0,00
12	45:00:00	210,00	16,00	1,00	37,29	296,06	21,44	0,00
13	45:00:00	210,00	2,00	1,00	37,33	296,16	2,68	0,00
14	45:00:00	200,00	2,00	1,00	41,70	296,25	2,68	0,00
15	45:00:00	190,00	2,00	1,00	46,09	296,36	2,68	0,00
16	45:00:00	150,00	20,00	1,00	63,28	296,04	26,80	0,00
17	45:00:00	180,00	20,00	1,00	50,28	296,04	26,80	0,00
18	45:00:00	100,00	20,00	1,00	84,94	296,03	26,80	0,00
19	45:00:00	150,00	5,00	1,00	63,28	296,03	6,70	0,00
20	45:00:00	170,00	19,00	1,00	54,69	296,22	25,46	0,00
21	45:00:00	150,00	16,00	1,00	63,35	296,19	21,44	0,00
22	45:00:00	200,00	10,00	1,00	41,68	296,19	13,40	0,00
23	45:00:00	230,00	8,00	1,00	28,99	296,90	10,72	0,00
24	45:00:00	190,00	11,00	1,00	46,15	296,51	14,74	0,00
25	45:00:00	230,00	6,00	1,00	29,07	297,10	8,04	0,00
27	45:00:00	130,00	8,00	1,00	72,39	297,08	10,72	0,00
28	45:00:00	110,00	0,00	1,00	81,06	297,07	0,00	0,00
29	45:00:00	110,00	7,00	1,00	81,06	297,07	9,38	0,00
30	45:00:00	130,00	3,00	1,00	72,39	297,07	4,02	0,00
31	45:00:00	190,00	17,00	1,00	46,40	297,09	22,78	0,00
32	45:00:00	110,00	17,00	1,00	80,61	296,03	22,78	0,00
33	45:00:00	180,00	1,50	1,00	50,35	296,19	2,01	0,00
34	45:00:00	190,00	1,50	1,00	46,01	296,19	2,01	0,00
35	45:00:00	110,00	0,00	1,00	81,06	297,07	0,00	0,00
36	45:00:00	110,00	1,00	1,00	81,06	297,07	1,34	0,00
26	45:00:00	235,00	0,00	1,00	26,98	297,27	-432,53	0,00
1	46:00:00	50,00	-694,40	1,00	105,77	294,11	0,00	0,00
2	46:00:00	100,00	8,00	1,00	84,11	294,11	10,08	0,00
3	46:00:00	60,00	14,00	1,00	101,44	294,10	17,64	0,00
4	46:00:00	60,00	8,00	1,00	101,44	294,11	10,08	0,00
5	46:00:00	100,00	8,00	1,00	84,11	294,11	10,08	0,00
6	46:00:00	125,00	5,00	1,00	73,28	294,13	6,30	0,00
7	46:00:00	160,00	4,00	1,00	58,14	294,18	5,04	0,00
8	46:00:00	110,00	9,00	1,00	79,80	294,18	11,34	0,00
9	46:00:00	180,00	14,00	1,00	49,48	294,19	17,64	0,00
10	46:00:00	130,00	5,00	1,00	71,14	294,17	6,30	0,00
11	46:00:00	185,00	34,78	1,00	47,33	294,23	43,82	0,00
12	46:00:00	210,00	16,00	1,00	36,58	294,43	20,16	0,00
13	46:00:00	210,00	2,00	1,00	36,62	294,51	2,52	0,00
14	46:00:00	200,00	2,00	1,00	40,99	294,59	2,52	0,00
15	46:00:00	190,00	2,00	1,00	45,36	294,70	2,52	0,00
16	46:00:00	150,00	20,00	1,00	62,57	294,41	25,20	0,00
17	46:00:00	180,00	20,00	1,00	49,57	294,41	25,20	0,00
18	46:00:00	100,00	20,00	1,00	84,23	294,40	25,20	0,00
19	46:00:00	150,00	5,00	1,00	62,57	294,40	6,30	0,00
20	46:00:00	170,00	19,00	1,00	53,97	294,57	23,94	0,00
21	46:00:00	150,00	16,00	1,00	62,63	294,54	20,16	0,00
22	46:00:00	200,00	10,00	1,00	40,97	294,54	12,60	0,00
23	46:00:00	230,00	8,00	1,00	28,24	295,17	10,08	0,00
24	46:00:00	190,00	11,00	1,00	45,42	294,83	13,86	0,00
25	46:00:00	230,00	6,00	1,00	28,32	295,35	7,56	0,00
27	46:00:00	130,00	8,00	1,00	71,64	295,33	10,08	0,00
28	46:00:00	110,00	0,00	1,00	80,30	295,33	0,00	0,00
29	46:00:00	110,00	7,00	1,00	80,30	295,33	8,82	0,00
30	46:00:00	130,00	3,00	1,00	71,64	295,32	3,78	0,00
31	46:00:00	190,00	17,00	1,00	45,64	295,34	21,42	0,00
32	46:00:00	110,00	17,00	1,00	79,90	294,40	21,42	0,00
33	46:00:00	180,00	1,50	1,00	49,63	294,54	1,89	0,00
34	46:00:00	190,00	1,50	1,00	45,30	294,54	1,89	0,00
35	46:00:00	110,00	0,00	1,00	80,30	295,33	0,00	0,00
36	46:00:00	110,00	1,00	1,00	80,30	295,33	1,26	0,00
26	46:00:00	235,00	0,00	1,00	26,22	295,51	-406,70	0,00
1	47:00:00	50,00	-694,40	1,00	105,28	292,98	0,00	0,00
2	47:00:00	100,00	8,00	1,00	83,62	292,98	7,76	0,00
3	47:00:00	60,00	14,00	1,00	100,95	292,98	13,58	0,00
4	47:00:00	60,00	8,00	1,00	100,95	292,98	7,76	0,00
5	47:00:00	100,00	8,00	1,00	83,62	292,98	7,76	0,00
6	47:00:00	125,00	5,00	1,00	72,79	292,99	4,85	0,00
7	47:00:00	160,00	4,00	1,00	57,64	293,03	3,88	0,00
8	47:00:00	110,00	9,00	1,00	79,30	293,02	8,73	0,00
9	47:00:00	180,00	14,00	1,00	48,98	293,03	13,58	0,00
10	47:00:00	130,00	5,00	1,00	70,64	293,02	4,85	0,00
11	47:00:00	185,00	34,78	1,00	46,82	293,06	33,74	0,00
12	47:00:00	210,00	16,00	1,00	36,04	293,18	15,52	0,00
13	47:00:00	210,00	2,00	1,00	36,06	293,23	1,94	0,00
14	47:00:00	200,00	2,00	1,00	40,42	293,28	1,94	0,00
15	47:00:00	190,00	2,00	1,00	44,78	293,35	1,94	0,00
16	47:00:00	150,00	20,00	1,00	62,03	293,17	19,40	0,00
17	47:00:00	180,00	20,00	1,00	49,04	293,17	19,40	0,00
18	47:00:00	100,00	20,00	1,00	83,70	293,16	19,40	0,00
19	47:00:00	150,00	5,00	1,00	62,03	293,16	4,85	0,00
20	47:00:00	170,00	19,00	1,00	53,41	293,27	18,43	0,00
21	47:00:00	150,00	16,00	1,00	62,07	293,25	15,52	0,00
22	47:00:00	200,00	10,00	1,00	40,41	293,25	9,70	0,00
23	47:00:00	230,00	8,00	1,00	27,57	293,64	7,76	0,00
24	47:00:00	190,00	11,00	1,00	44,81	293,43	10,67	0,00
25	47:00:00	230,00	6,00	1,00	27,62	293,75	5,82	0,00
27	47:00:00	130,00	8,00	1,00	70,95	293,74	7,76	0,00
28	47:00:00	110,00	0,00	1,00	79,61	293,73	0,00	0,00
29	47:00:00	110,00	7,00	1,00	79,61	293,73	6,79	0,00
30	47:00:00	130,00	3,00	1,00	70,95	293,73	2,91	0,00
31	47:00:00	190,00	17,00	1,00	44,95	293,74	16,49	0,00
32	47:00:00	110,00	17,00	1,00	79,36	293,16	16,49	0,00
33	47:00:00	180,00	1,50	1,00	49,07	293,25	1,45	0,00
34	47:00:00	190,00	1,50	1,00	44,74	293,25	1,45	0,00
35	47:00:00	110,00	0,00	1,00	79,61	293,73	0,00	0,00
36	47:00:00	110,00	1,00	1,00	79,61	293,73	0,97	0,00
26	47:00:00	235,00	0,00	1,00	25,50	293,84	-313,10	0,00
1	48:00:00	50,00	-694,40	1,00	104,83	291,93	0,00	0,00
2	48:00:00	100,00	8,00	1,00	83,16	291,93	6,56	0,00
3	48:00:00	60,00	14,00	1,00	100,50	291,93	11,48	0,00
4	48:00:00	60,00	8,00	1,00	100,50	291,93	6,56	0,00
5	48:00:00	100,00	8,00	1,00	83,17	291,93	6,56	0,00
6	48:00:00	125,00	5,00	1,00	72,34	291,94	4,10	0,00
7	48:00:00	160,00	4,00	1,00	57,18	291,97	3,28	0,00
8	48:00:00	110,00	9,00	1,00	78,85	291,96	7,38	0,00
9	48:00:00	180,00	14,00	1,00	48,52	291,97	11,48	0,00
10	48:00:00	130,00	5,00	1,00	70,18	291,96	4,10	0,00
11	48:00:00	185,00	34,78	1,00	46,36	291,99	28,52	0,00
12	48:00:00	210,00	16,00	1,00	35,56	292,08	13,12	0,00
13	48:00:00	210,00	2,00	1,00	35,58	292,12	1,64	0,00
14	48:00:00	200,00	2,00	1,00	39,93	292,15	1,64	0,00
15	48:00:00	190,00	2,00	1,00	44,28	292,20	1,64	0,00
16	48:00:00	150,00	20,00	1,00	61,56	292,07	16,40	0,00
17	48:00:00	180,00	20,00	1,00	48,56	292,07	16,40	0,00
18	48:00:00	100,00	20,00	1,00	83,22	292,07	16,40	0,00
19	48:00:00	150,00	5,00	1,00	61,56	292,07	4,10	0,00
20	48:00:00	170,00	19,00	1,00	52,92	292,14	15,58	0,00
21	48:00:00	150,00	16,00	1,00	61,59	292,13	13,12	0,00
22	48:00:00	200,00	10,00	1,00	39,92	292,13	8,20	0,00
23	48:00:00	230,00	8,00	1,00	27,04	292,41	6,56	0,00
24	48:00:00	190,00	11,00	1,00	44,31	292,26	9,02	0,00
25	48:00:00	230,00	6,00	1,00	27,08	292,50	4,92	0,00
27	48:00:00	130,00	8,00	1,00	70,41	292,49	6,56	0,00
28	48:00:00	110,00	0,00	1,00	79,07	292,48	0,00	0,00
29	48:00:00	110,00	7,00	1,00	79,07	292,48	5,74	0,00
30	48:00:00	130,00	3,00	1,00	70,40	292,48	2,46	0,00
31	48:00:00	190,00	17,00	1,00	44,41	292,49	13,94	0,00
32	48:00:00	110,00	17,00	1,00	78,89	292,07	13,94	0,00
33	48:00:00	180,00	1,50	1,00	48,59	292,13	1,23	0,00
34	48:00:00	190,00	1,50	1,00	44,25	292,13	1,23	0,00
35	48:00:00	110,00	0,00	1,00	79,07	292,48	0,00	0,00
36	48:00:00	110,00	1,00	1,00	79,07	292,48	0,82	0,00
26	48:00:00	235,00	0,00	1,00	24,94	292,57	-264,68	0,00
1	49:00:00	50,00	-694,40	1,00	109,01	301,57	-513,86	0,00
2	49:00:00	100,00	8,00	1,00	86,09	298,69	10,96	0,00
3	49:00:00	60,00	14,00	1,00	103,25	298,29	19,18	0,00
4	49:00:00	60,00	8,00	1,00	103,15	298,05	10,96	0,00
5	49:00:00	100,00	8,00	1,00	85,81	298,03	10,96	0,00
6	49:00:00	125,00	5,00	1,00	74,46	296,85	6,85	0,00
7	49:00:00	160,00	4,00	1,00	58,18	294,27	5,48	0,00
8	49:00:00	110,00	9,00	1,00	79,84	294,26	12,33	0,00
9	49:00:00	180,00	14,00	1,00	49,36	293,92	19,18	0,00
10	49:00:00	130,00	5,00	1,00	71,17	294,26	6,85	0,00
11	49:00:00	185,00	34,78	1,00	46,95	293,36	47,65	0,00
12	49:00:00	210,00	16,00	1,00	35,60	292,16	21,92	0,00
13	49:00:00	210,00	2,00	1,00	35,45	291,82	2,74	0,00
14	49:00:00	200,00	2,00	1,00	39,72	291,68	2,74	0,00
15	49:00:00	190,00	2,00	1,00	44,03	291,62	2,74	0,00
16	49:00:00	150,00	20,00	1,00	61,31	291,50	27,40	0,00
17	49:00:00	180,00	20,00	1,00	48,31	291,49	27,40	0,00
18	49:00:00	100,00	20,00	1,00	82,97	291,48	27,40	0,00
19	49:00:00	150,00	5,00	1,00	61,30	291,48	6,85	0,00
20	49:00:00	170,00	19,00	1,00	52,71	291,65	26,03	0,00
21	49:00:00	150,00	16,00	1,00	61,36	291,62	21,92	0,00
22	49:00:00	200,00	10,00	1,00	39,70	291,62	13,70	0,00
23	49:00:00	230,00	8,00	1,00	26,66	291,52	10,96	0,00
24	49:00:00	190,00	11,00	1,00	44,02	291,58	15,07	0,00
25	49:00:00	230,00	6,00	1,00	26,64	291,49	8,22	0,00
27	49:00:00	130,00	8,00	1,00	69,96	291,47	10,96	0,00
28	49:00:00	110,00	0,00	1,00	78,63	291,46	0,00	0,00
29	49:00:00	110,00	7,00	1,00	78,63	291,46	9,59	0,00
30	49:00:00	130,00	3,00	1,00	69,96	291,46	4,11	0,00
31	49:00:00	190,00	17,00	1,00	43,97	291,48	23,29	0,00
32	49:00:00	110,00	17,00	1,00	78,63	291,48	23,29	0,00
33	49:00:00	180,00	1,50	1,00	48,37	291,62	2,06	0,00
34	49:00:00	190,00	1,50	1,00	44,03	291,62	2,06	0,00
35	49:00:00	110,00	0,00	1,00	78,63	291,46	0,00	0,00
36	49:00:00	110,00	1,00	1,00	78,63	291,46	1,37	0,00
26	49:00:00	235,00	0,00	1,00	24,47	291,48	71,65	0,00
1	50:00:00	50,00	-694,40	1,00	112,34	309,26	-638,85	0,00
2	50:00:00	100,00	8,00	1,00	88,81	304,95	8,24	0,00
3	50:00:00	60,00	14,00	1,00	105,89	304,38	14,42	0,00
4	50:00:00	60,00	8,00	1,00	105,72	303,98	8,24	0,00
5	50:00:00	100,00	8,00	1,00	88,37	303,94	8,24	0,00
6	50:00:00	125,00	5,00	1,00	76,70	302,02	5,15	0,00
7	50:00:00	160,00	4,00	1,00	59,70	297,78	4,12	0,00
8	50:00:00	110,00	9,00	1,00	81,36	297,78	9,27	0,00
9	50:00:00	180,00	14,00	1,00	50,78	297,18	14,42	0,00
10	50:00:00	130,00	5,00	1,00	72,70	297,77	5,15	0,00
11	50:00:00	185,00	34,78	1,00	48,18	296,19	35,82	0,00
12	50:00:00	210,00	16,00	1,00	36,32	293,81	16,48	0,00
13	50:00:00	210,00	2,00	1,00	36,01	293,10	2,06	0,00
14	50:00:00	200,00	2,00	1,00	40,20	292,77	2,06	0,00
15	50:00:00	190,00	2,00	1,00	44,45	292,58	2,06	0,00
16	50:00:00	150,00	20,00	1,00	61,80	292,63	20,60	0,00
17	50:00:00	180,00	20,00	1,00	48,78	292,58	20,60	0,00
18	50:00:00	100,00	20,00	1,00	83,44	292,58	20,60	0,00
19	50:00:00	150,00	5,00	1,00	61,78	292,58	5,15	0,00
20	50:00:00	170,00	19,00	1,00	53,19	292,75	19,57	0,00
21	50:00:00	150,00	16,00	1,00	61,85	292,74	16,48	0,00
22	50:00:00	200,00	10,00	1,00	40,18	292,74	10,30	0,00
23	50:00:00	230,00	8,00	1,00	26,88	292,05	8,24	0,00
24	50:00:00	190,00	11,00	1,00	44,38	292,41	11,33	0,00
25	50:00:00	230,00	6,00	1,00	26,81	291,87	6,18	0,00
27	50:00:00	130,00	8,00	1,00	70,13	291,86	8,24	0,00
28	50:00:00	110,00	0,00	1,00	78,80	291,85	0,00	0,00
29	50:00:00	110,00	7,00	1,00	78,80	291,85	7,21	0,00
30	50:00:00	130,00	3,00	1,00	70,13	291,85	3,09	0,00
31	50:00:00	190,00	17,00	1,00	44,14	291,86	17,51	0,00
32	50:00:00	110,00	17,00	1,00	79,11	292,58	17,51	0,00
33	50:00:00	180,00	1,50	1,00	48,85	292,74	1,55	0,00
34	50:00:00	190,00	1,50	1,00	44,52	292,74	1,55	0,00
35	50:00:00	110,00	0,00	1,00	78,80	291,85	0,00	0,00
36	50:00:00	110,00	1,00	1,00	78,80	291,85	1,03	0,00
26	50:00:00	235,00	0,00	1,00	24,60	291,78	306,38	0,00
1	51:00:00	50,00	-694,40	1,00	113,27	311,42	-638,85	0,00
2	51:00:00	100,00	8,00	1,00	89,74	307,10	6,48	0,00
3	51:00:00	60,00	14,00	1,00	106,83	306,54	11,34	0,00
4	51:00:00	60,00	8,00	1,00	106,65	306,13	6,48	0,00
5	51:00:00	100,00	8,00	1,00	89,30	306,08	6,48	0,00
6	51:00:00	125,00	5,00	1,00	77,61	304,12	4,05	0,00
7	51:00:00	160,00	4,00	1,00	60,55	299,74	3,24	0,00
8	51:00:00	110,00	9,00	1,00	82,22	299,74	7,29	0,00
9	51:00:00	180,00	14,00	1,00	51,62	299,12	11,34	0,00
10	51:00:00	130,00	5,00	1,00	73,55	299,74	4,05	0,00
11	51:00:00	185,00	34,78	1,00	49,00	298,08	28,17	0,00
12	51:00:00	210,00	16,00	1,00	37,04	295,49	12,96	0,00
13	51:00:00	210,00	2,00	1,00	36,70	294,71	1,62	0,00
14	51:00:00	200,00	2,00	1,00	40,88	294,34	1,62	0,00
15	51:00:00	190,00	2,00	1,00	45,11	294,11	1,62	0,00
16	51:00:00	150,00	20,00	1,00	62,48	294,21	16,20	0,00
17	51:00:00	180,00	20,00	1,00	49,46	294,15	16,20	0,00
18	51:00:00	100,00	20,00	1,00	84,12	294,15	16,20	0,00
19	51:00:00	150,00	5,00	1,00	62,46	294,16	4,05	0,00
20	51:00:00	170,00	19,00	1,00	53,87	294,33	15,39	0,00
21	51:00:00	150,00	16,00	1,00	62,53	294,32	12,96	0,00
22	51:00:00	200,00	10,00	1,00	40,87	294,32	8,10	0,00
23	51:00:00	230,00	8,00	1,00	27,47	293,40	6,48	0,00
24	51:00:00	190,00	11,00	1,00	45,02	293,89	8,91	0,00
25	51:00:00	230,00	6,00	1,00	27,37	293,16	4,86	0,00
27	51:00:00	130,00	8,00	1,00	70,70	293,16	6,48	0,00
28	51:00:00	110,00	0,00	1,00	79,36	293,15	0,00	0,00
29	51:00:00	110,00	7,00	1,00	79,36	293,15	5,67	0,00
30	51:00:00	130,00	3,00	1,00	70,69	293,15	2,43	0,00
31	51:00:00	190,00	17,00	1,00	44,70	293,16	13,77	0,00
32	51:00:00	110,00	17,00	1,00	79,79	294,15	13,77	0,00
33	51:00:00	180,00	1,50	1,00	49,53	294,32	1,22	0,00
34	51:00:00	190,00	1,50	1,00	45,20	294,32	1,22	0,00
35	51:00:00	110,00	0,00	1,00	79,36	293,15	0,00	0,00
36	51:00:00	110,00	1,00	1,00	79,36	293,15	0,81	0,00
26	51:00:00	235,00	0,00	1,00	25,14	293,03	377,40	0,00
1	52:00:00	50,00	-694,40	1,00	113,81	312,66	-638,85	0,00
2	52:00:00	100,00	8,00	1,00	90,28	308,35	7,04	0,00
3	52:00:00	60,00	14,00	1,00	107,37	307,79	12,32	0,00
4	52:00:00	60,00	8,00	1,00	107,19	307,38	7,04	0,00
5	52:00:00	100,00	8,00	1,00	89,84	307,33	7,04	0,00
6	52:00:00	125,00	5,00	1,00	78,16	305,38	4,40	0,00
7	52:00:00	160,00	4,00	1,00	61,12	301,05	3,52	0,00
8	52:00:00	110,00	9,00	1,00	82,78	301,05	7,92	0,00
9	52:00:00	180,00	14,00	1,00	52,19	300,44	12,32	0,00
10	52:00:00	130,00	5,00	1,00	74,12	301,05	4,40	0,00
11	52:00:00	185,00	34,78	1,00	49,57	299,41	30,61	0,00
12	52:00:00	210,00	16,00	1,00	37,65	296,89	14,08	0,00
13	52:00:00	210,00	2,00	1,00	37,32	296,13	1,76	0,00
14	52:00:00	200,00	2,00	1,00	41,50	295,78	1,76	0,00
15	52:00:00	190,00	2,00	1,00	45,74	295,56	1,76	0,00
16	52:00:00	150,00	20,00	1,00	63,10	295,63	17,60	0,00
17	52:00:00	180,00	20,00	1,00	50,08	295,58	17,60	0,00
18	52:00:00	100,00	20,00	1,00	84,74	295,58	17,60	0,00
19	52:00:00	150,00	5,00	1,00	63,08	295,59	4,40	0,00
20	52:00:00	170,00	19,00	1,00	54,49	295,76	16,72	0,00
21	52:00:00	150,00	16,00	1,00	63,15	295,75	14,08	0,00
22	52:00:00	200,00	10,00	1,00	41,49	295,75	8,80	0,00
23	52:00:00	230,00	8,00	1,00	28,13	294,91	7,04	0,00
24	52:00:00	190,00	11,00	1,00	45,65	295,36	9,68	0,00
25	52:00:00	230,00	6,00	1,00	28,03	294,69	5,28	0,00
27	52:00:00	130,00	8,00	1,00	71,36	294,68	7,04	0,00
28	52:00:00	110,00	0,00	1,00	80,02	294,68	0,00	0,00
29	52:00:00	110,00	7,00	1,00	80,02	294,68	6,16	0,00
30	52:00:00	130,00	3,00	1,00	71,35	294,68	2,64	0,00
31	52:00:00	190,00	17,00	1,00	45,36	294,69	14,96	0,00
32	52:00:00	110,00	17,00	1,00	80,41	295,58	14,96	0,00
33	52:00:00	180,00	1,50	1,00	50,15	295,75	1,32	0,00
34	52:00:00	190,00	1,50	1,00	45,82	295,75	1,32	0,00
35	52:00:00	110,00	0,00	1,00	80,02	294,68	0,00	0,00
36	52:00:00	110,00	1,00	1,00	80,02	294,68	0,88	0,00
26	52:00:00	235,00	0,00	1,00	25,81	294,57	354,80	0,00
1	53:00:00	50,00	-694,40	1,00	114,57	314,41	-638,85	0,00
2	53:00:00	100,00	8,00	1,00	91,03	310,09	6,48	0,00
3	53:00:00	60,00	14,00	1,00	108,12	309,53	11,34	0,00
4	53:00:00	60,00	8,00	1,00	107,94	309,12	6,48	0,00
5	53:00:00	100,00	8,00	1,00	90,59	309,07	6,48	0,00
6	53:00:00	125,00	5,00	1,00	78,91	307,11	4,05	0,00
7	53:00:00	160,00	4,00	1,00	61,85	302,73	3,24	0,00
8	53:00:00	110,00	9,00	1,00	83,51	302,73	7,29	0,00
9	53:00:00	180,00	14,00	1,00	52,91	302,11	11,34	0,00
10	53:00:00	130,00	5,00	1,00	74,84	302,73	4,05	0,00
11	53:00:00	185,00	34,78	1,00	50,29	301,07	28,17	0,00
12	53:00:00	210,00	16,00	1,00	38,34	298,48	12,96	0,00
13	53:00:00	210,00	2,00	1,00	38,00	297,70	1,62	0,00
14	53:00:00	200,00	2,00	1,00	42,17	297,33	1,62	0,00
15	53:00:00	190,00	2,00	1,00	46,41	297,10	1,62	0,00
16	53:00:00	150,00	20,00	1,00	63,78	297,20	16,20	0,00
17	53:00:00	180,00	20,00	1,00	50,76	297,14	16,20	0,00
18	53:00:00	100,00	20,00	1,00	85,42	297,14	16,20	0,00
19	53:00:00	150,00	5,00	1,00	63,76	297,15	4,05	0,00
20	53:00:00	170,00	19,00	1,00	55,17	297,32	15,39	0,00
21	53:00:00	150,00	16,00	1,00	63,83	297,31	12,96	0,00
22	53:00:00	200,00	10,00	1,00	42,16	297,31	8,10	0,00
23	53:00:00	230,00	8,00	1,00	28,77	296,39	6,48	0,00
24	53:00:00	190,00	11,00	1,00	46,31	296,88	8,91	0,00
25	53:00:00	230,00	6,00	1,00	28,66	296,15	4,86	0,00
27	53:00:00	130,00	8,00	1,00	71,99	296,15	6,48	0,00
28	53:00:00	110,00	0,00	1,00	80,66	296,14	0,00	0,00
29	53:00:00	110,00	7,00	1,00	80,66	296,14	5,67	0,00
30	53:00:00	130,00	3,00	1,00	71,99	296,14	2,43	0,00
31	53:00:00	190,00	17,00	1,00	46,00	296,15	13,77	0,00
32	53:00:00	110,00	17,00	1,00	81,09	297,14	13,77	0,00
33	53:00:00	180,00	1,50	1,00	50,83	297,31	1,22	0,00
34	53:00:00	190,00	1,50	1,00	46,50	297,31	1,22	0,00
35	53:00:00	110,00	0,00	1,00	80,66	296,14	0,00	0,00
36	53:00:00	110,00	1,00	1,00	80,66	296,14	0,81	0,00
26	53:00:00	235,00	0,00	1,00	26,44	296,02	377,40	0,00
1	54:00:00	50,00	-694,40	1,00	115,24	315,95	-638,85	0,00
2	54:00:00	100,00	8,00	1,00	91,70	311,64	6,48	0,00
3	54:00:00	60,00	14,00	1,00	108,79	311,07	11,34	0,00
4	54:00:00	60,00	8,00	1,00	108,61	310,66	6,48	0,00
5	54:00:00	100,00	8,00	1,00	91,26	310,62	6,48	0,00
6	54:00:00	125,00	5,00	1,00	79,57	308,65	4,05	0,00
7	54:00:00	160,00	4,00	1,00	62,51	304,28	3,24	0,00
8	54:00:00	110,00	9,00	1,00	84,18	304,27	7,29	0,00
9	54:00:00	180,00	14,00	1,00	53,58	303,66	11,34	0,00
10	54:00:00	130,00	5,00	1,00	75,51	304,27	4,05	0,00
11	54:00:00	185,00	34,78	1,00	50,96	302,61	28,17	0,00
12	54:00:00	210,00	16,00	1,00	39,01	300,02	12,96	0,00
13	54:00:00	210,00	2,00	1,00	38,67	299,24	1,62	0,00
14	54:00:00	200,00	2,00	1,00	42,84	298,87	1,62	0,00
15	54:00:00	190,00	2,00	1,00	47,07	298,64	1,62	0,00
16	54:00:00	150,00	20,00	1,00	64,45	298,74	16,20	0,00
17	54:00:00	180,00	20,00	1,00	51,42	298,68	16,20	0,00
18	54:00:00	100,00	20,00	1,00	86,09	298,68	16,20	0,00
19	54:00:00	150,00	5,00	1,00	64,43	298,69	4,05	0,00
20	54:00:00	170,00	19,00	1,00	55,84	298,86	15,39	0,00
21	54:00:00	150,00	16,00	1,00	64,50	298,85	12,96	0,00
22	54:00:00	200,00	10,00	1,00	42,83	298,85	8,10	0,00
23	54:00:00	230,00	8,00	1,00	29,44	297,94	6,48	0,00
24	54:00:00	190,00	11,00	1,00	46,98	298,43	8,91	0,00
25	54:00:00	230,00	6,00	1,00	29,33	297,70	4,86	0,00
27	54:00:00	130,00	8,00	1,00	72,66	297,69	6,48	0,00
28	54:00:00	110,00	0,00	1,00	81,32	297,69	0,00	0,00
29	54:00:00	110,00	7,00	1,00	81,32	297,69	5,67	0,00
30	54:00:00	130,00	3,00	1,00	72,66	297,69	2,43	0,00
31	54:00:00	190,00	17,00	1,00	46,66	297,69	13,77	0,00
32	54:00:00	110,00	17,00	1,00	81,75	298,68	13,77	0,00
33	54:00:00	180,00	1,50	1,00	51,50	298,85	1,22	0,00
34	54:00:00	190,00	1,50	1,00	47,16	298,85	1,22	0,00
35	54:00:00	110,00	0,00	1,00	81,32	297,69	0,00	0,00
36	54:00:00	110,00	1,00	1,00	81,32	297,69	0,81	0,00
26	54:00:00	235,00	0,00	1,00	27,11	297,56	377,40	0,00
1	55:00:00	50,00	-694,40	1,00	115,82	317,29	-666,62	0,00
2	55:00:00	100,00	8,00	1,00	92,13	312,62	10,08	0,00
3	55:00:00	60,00	14,00	1,00	109,19	311,99	17,64	0,00
4	55:00:00	60,00	8,00	1,00	109,01	311,58	10,08	0,00
5	55:00:00	100,00	8,00	1,00	91,66	311,54	10,08	0,00
6	55:00:00	125,00	5,00	1,00	79,95	309,51	6,30	0,00
7	55:00:00	160,00	4,00	1,00	62,84	305,02	5,04	0,00
8	55:00:00	110,00	9,00	1,00	84,50	305,02	11,34	0,00
9	55:00:00	180,00	14,00	1,00	53,90	304,40	17,64	0,00
10	55:00:00	130,00	5,00	1,00	75,83	305,02	6,30	0,00
11	55:00:00	185,00	34,78	1,00	51,29	303,37	43,82	0,00
12	55:00:00	210,00	16,00	1,00	39,42	300,97	20,16	0,00
13	55:00:00	210,00	2,00	1,00	39,11	300,27	2,52	0,00
14	55:00:00	200,00	2,00	1,00	43,30	299,94	2,52	0,00
15	55:00:00	190,00	2,00	1,00	47,56	299,76	2,52	0,00
16	55:00:00	150,00	20,00	1,00	64,90	299,78	25,20	0,00
17	55:00:00	180,00	20,00	1,00	51,88	299,74	25,20	0,00
18	55:00:00	100,00	20,00	1,00	86,54	299,73	25,20	0,00
19	55:00:00	150,00	5,00	1,00	64,88	299,74	6,30	0,00
20	55:00:00	170,00	19,00	1,00	56,29	299,91	23,94	0,00
21	55:00:00	150,00	16,00	1,00	64,95	299,89	20,16	0,00
22	55:00:00	200,00	10,00	1,00	43,28	299,89	12,60	0,00
23	55:00:00	230,00	8,00	1,00	30,03	299,31	10,08	0,00
24	55:00:00	190,00	11,00	1,00	47,50	299,62	13,86	0,00
25	55:00:00	230,00	6,00	1,00	29,97	299,17	7,56	0,00
27	55:00:00	130,00	8,00	1,00	73,29	299,15	10,08	0,00
28	55:00:00	110,00	0,00	1,00	81,96	299,15	0,00	0,00
29	55:00:00	110,00	7,00	1,00	81,96	299,15	8,82	0,00
30	55:00:00	130,00	3,00	1,00	73,29	299,15	3,78	0,00
31	55:00:00	190,00	17,00	1,00	47,30	299,16	21,42	0,00
32	55:00:00	110,00	17,00	1,00	82,21	299,73	21,42	0,00
33	55:00:00	180,00	1,50	1,00	51,95	299,89	1,89	0,00
34	55:00:00	190,00	1,50	1,00	47,61	299,89	1,89	0,00
35	55:00:00	110,00	0,00	1,00	81,96	299,15	0,00	0,00
36	55:00:00	110,00	1,00	1,00	81,96	299,15	1,26	0,00
26	55:00:00	235,00	0,00	1,00	27,78	299,10	259,92	0,00
